================================================================================================
完成时间：2026-11-24 09:37:49（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795484116107-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 0 / NG 5 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 09:35:47 | 结束：2026-11-24 09:35:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:160 | P2:465 / P3:545 | 53.362 | 160 | 545 | 1.1105527638190955 | 0.944 | 24.555555555555557 | 1.1105527638190955 | 22.11111111111111 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:5784 / P3:224 | P2:7217 / P3:657 | 799.449 | 5700 | 7217 | 33.086021505376344 | 0.772 | 683.7777777777778 | 33.086021505376344 | 20.666666666666668 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 5784 > B上限 220；P2RAW绝对值 7217 > B上限 1100；P3RAW滚动10秒波动 224 > B上限 220 |
| 3 | 1 | 不合格 | P2:136 / P3:120 | P2:465 / P3:385 | 45.121 | 138 | 465 | 1.143446228282384 | 0.819 | 2310.777777777778 | 1.143446228282384 | 2020.888888888889 | 0 | 一致性低于下限 |
| 4 | 1 | 不合格 | P2:144 / P3:144 | P2:401 / P3:449 | 40.632 | 131 | 449 | 1.5714285714285714 | 0.951 | 22 | 1.5714285714285714 | 14 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:184 / P3:160 | P2:481 / P3:561 | 51.594 | 163 | 561 | 1.0482928478292366 | 0.839 | 2553.764705882353 | 1.0482928478292366 | 2436.1176470588234 | 0 | 一致性低于下限 |
| 6 | 1 | 不合格 | P2:136 / P3:120 | P2:513 / P3:433 | 37.346 | 115.5 | 513 | 1.4360902255639099 | 0.84 | 19.1 | 1.4360902255639099 | 13.3 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 09:36:18 | 窗口结束：2026-11-24 09:36:38 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 152 | 465 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 5784 | 7217 | 224 | 657 | 不合格 | 噪声波动值超过上限 |
| 3 | 860 | 136 | 465 | 120 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 144 | 401 | 144 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 184 | 481 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 880 | 136 | 513 | 120 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 184 | 465 |
| 1 | P3 | 136 | 160 | 176 | 545 |
| 2 | P2 | 5784 | 5784 | 5784 | 7217 |
| 2 | P3 | 184 | 224 | 224 | 657 |
| 3 | P2 | 112 | 136 | 152 | 465 |
| 3 | P3 | 120 | 120 | 136 | 385 |
| 4 | P2 | 128 | 144 | 152 | 401 |
| 4 | P3 | 120 | 144 | 152 | 449 |
| 5 | P2 | 144 | 184 | 184 | 481 |
| 5 | P3 | 144 | 160 | 160 | 561 |
| 6 | P2 | 128 | 136 | 144 | 513 |
| 6 | P3 | 104 | 120 | 136 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 09:37:44 | 2026-11-24 09:37:44 | 2026-11-24 09:37:44 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 09:37:44 | 2026-11-24 09:37:44 | 2026-11-24 09:37:44 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 09:37:44 | 2026-11-24 09:37:44 | 2026-11-24 09:37:44 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-24 09:37:03 | 2026-11-24 09:37:03 | 2026-11-24 09:37:03 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 09:37:03 | 2026-11-24 09:37:03 | 2026-11-24 09:37:03 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 2026-11-24 09:37:09 | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 09:37:44 | 2026-11-24 09:37:44 | 2026-11-24 09:37:44 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 1.1105527638190955 | 0.944 | 24.555555555555557 | 1.1105527638190955 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 196 | 33.086021505376344 | 0.777 | 683.7777777777778 | 33.086021505376344 | 20.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 140 | 1.1440665305512674 | 0.765 | 2552.6666666666665 | 1.1440665305512674 | 2231.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 3.134419551934827 | 0.773 | 342 | 3.134419551934827 | 109.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 3 | 192 | 1.2641509433962264 | 0.912 | 22.333333333333332 | 1.2641509433962264 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.143446228282384 | 0.588 | 2310.777777777778 | 1.143446228282384 | 2020.888888888889 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 196 | 0.920844327176781 | 0.909 | 95.18181818181819 | 0.920844327176781 | 103.36363636363636 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 1.5714285714285714 | 0.965 | 22 | 1.5714285714285714 | 14 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 200 | 0.9989761904761905 | 0.934 | 4661.888888888889 | 0.9989761904761905 | 4666.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 1.3775790921595599 | 0.953 | 667.6666666666666 | 1.3775790921595599 | 484.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 1.2134146341463414 | 0.938 | 11.055555555555555 | 1.2134146341463414 | 9.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0482928478292366 | 0.66 | 2553.764705882353 | 1.0482928478292366 | 2436.1176470588234 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 196 | 3.5453629032258065 | 0.892 | 659.4375 | 3.5453629032258065 | 186 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 196 | 1.4360902255639099 | 0.918 | 19.1 | 1.4360902255639099 | 13.3 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 140 | 0.6037091642740746 | 0.631 | 972.5 | 0.6037091642740746 | 1610.875 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 200 | 0.6334405144694534 | 0.926 | 49.25 | 0.6334405144694534 | 77.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 220.5 | 199 | - | 24.555555555555557 | 1.1105527638190955 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 6154 | 185.5 | - | 683.7777777777778 | 33.086021505376344 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 200.5 | 159 | - | 22.333333333333332 | 1.2641509433962264 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 197.5 | 126 | - | 22 | 1.5714285714285714 | 14 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 199 | 163.5 | - | 11.055555555555555 | 1.2134146341463414 | 9.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 190.5 | 133 | - | 19.1 | 1.4360902255639099 | 13.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 22974 | 20080.5 | - | 2552.6666666666665 | 1.1440665305512674 | 2231.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 20796.5 | 18187.5 | - | 2310.777777777778 | 1.143446228282384 | 2020.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41957 | 41999.5 | - | 4661.888888888889 | 0.9989761904761905 | 4666.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43414 | 41413.5 | - | 2553.764705882353 | 1.0482928478292366 | 2436.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 7779.5 | 12887 | - | 972.5 | 0.6037091642740746 | 1610.875 | 在线、无火警、无故障、光源就绪、同步正常 |

