================================================================================================
完成时间：2026-11-24 13:37:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795498479614-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 13:35:12 | 结束：2026-11-24 13:35:18
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:513 / P3:577 | 55.89 | 183 | 577 | 1.0482959954306024 | 0.955 | 1835.3333333333333 | 1.0482959954306024 | 1750.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:12048 / P3:200 | P2:12161 / P3:673 | 1130.244 | 11980.5 | 12161 | 33.0679012345679 | 0.77 | 595.2222222222222 | 33.0679012345679 | 18 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 12048 > B上限 220；P2RAW绝对值 12161 > B上限 1100 |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:497 / P3:449 | 44.989 | 157 | 497 | 0.9223440982388673 | 0.801 | 2345.1111111111113 | 0.9223440982388673 | 2542.5555555555557 | 0 | 一致性低于下限 |
| 4 | 1 | B类合格 | P2:128 / P3:128 | P2:401 / P3:449 | 40.303 | 134 | 449 | 1.0036937742031575 | 0.952 | 1871.888888888889 | 1.0036937742031575 | 1865 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:160 / P3:160 | P2:497 / P3:593 | 48.507 | 150.5 | 593 | 1.0658080881994243 | 0.812 | 2570.3529411764707 | 1.0658080881994243 | 2411.6470588235293 | 0 | 一致性低于下限 |
| 6 | 1 | 不合格 | P2:152 / P3:168 | P2:545 / P3:497 | 40.505 | 144 | 545 | 0.8042654332883664 | 0.833 | 1565 | 0.8042654332883664 | 1945.875 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-24 13:35:41 | 窗口结束：2026-11-24 13:36:02 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 184 | 513 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 12048 | 12161 | 200 | 673 | 不合格 | 噪声波动值超过上限 |
| 3 | 916 | 160 | 497 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 128 | 401 | 128 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 160 | 497 | 160 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 152 | 545 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 200 | 513 |
| 1 | P3 | 136 | 192 | 192 | 577 |
| 2 | P2 | 12048 | 12048 | 12048 | 12161 |
| 2 | P3 | 200 | 200 | 232 | 673 |
| 3 | P2 | 120 | 160 | 160 | 497 |
| 3 | P3 | 120 | 160 | 160 | 449 |
| 4 | P2 | 120 | 128 | 136 | 401 |
| 4 | P3 | 104 | 128 | 128 | 449 |
| 5 | P2 | 136 | 160 | 168 | 497 |
| 5 | P3 | 136 | 160 | 160 | 593 |
| 6 | P2 | 128 | 152 | 160 | 545 |
| 6 | P3 | 120 | 168 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:33 | 2026-11-24 13:36:33 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:33 | 2026-11-24 13:36:33 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:33 | 2026-11-24 13:36:33 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:33 | 2026-11-24 13:36:33 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:33 | 2026-11-24 13:36:33 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:27 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 2026-11-24 13:36:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.1396648044692737 | 0.981 | 22.666666666666668 | 1.1396648044692737 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0201806512954599 | 0.906 | 4768.777777777777 | 1.0201806512954599 | 4674.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 33.0679012345679 | 0.76 | 595.2222222222222 | 33.0679012345679 | 18 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 192 | 0.5377438086257382 | 0.8 | 1203.888888888889 | 0.5377438086257382 | 2238.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.2681159420289856 | 0.937 | 17.5 | 1.2681159420289856 | 13.8 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 0.9223440982388673 | 0.635 | 2345.1111111111113 | 0.9223440982388673 | 2542.5555555555557 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 4 | 180 | 1.3418803418803418 | 0.954 | 17.444444444444443 | 1.3418803418803418 | 13 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.0348935349297066 | 0.938 | 4291.6 | 1.0348935349297066 | 4146.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.167741935483871 | 0.953 | 20.11111111111111 | 1.167741935483871 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.0658080881994243 | 0.647 | 2570.3529411764707 | 1.0658080881994243 | 2411.6470588235293 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 184 | 1.347457627118644 | 0.94 | 19.875 | 1.347457627118644 | 14.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 0.8042654332883664 | 0.706 | 1565 | 0.8042654332883664 | 1945.875 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 203.5 | 178.5 | - | 22.666666666666668 | 1.1396648044692737 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 5356.5 | 161.5 | - | 595.2222222222222 | 33.0679012345679 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 175 | 147.5 | - | 17.5 | 1.1824324324324325 | 14.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 156.5 | 117 | - | 17.444444444444443 | 1.3418803418803418 | 13 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 180.5 | 155 | - | 20.11111111111111 | 1.167741935483871 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 159 | 118 | - | 19.875 | 1.347457627118644 | 14.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42918.5 | 42069.5 | - | 4768.777777777777 | 1.0201806512954599 | 4674.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 10835 | 22145 | - | 1203.888888888889 | 0.48927523142921653 | 2460.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 21105.5 | 24281 | - | 2345.1111111111113 | 0.8692393229273918 | 2697.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 42915.5 | 41468.5 | - | 4291.6 | 1.0348935349297066 | 4146.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43696 | 40997.5 | - | 2570.3529411764707 | 1.0658080881994243 | 2411.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12520 | 16730 | - | 1565 | 0.7483562462641961 | 2091.25 | 在线、无火警、无故障、光源就绪、同步正常 |

