================================================================================================
完成时间：2026-11-24 13:40:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795498677871-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 13:38:29 | 结束：2026-11-24 13:38:35
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 792ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 792ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 792ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 792ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 792ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 792ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:128 / P3:136 | P2:401 / P3:369 | 42.805 | 123.5 | 401 | 1.0852260698623923 | 0.785 | 3987 | 1.0852260698623923 | 3673.8888888888887 | 0 | 一致性低于下限 |
| 2 | 1 | 不合格 | P2:3824 / P3:168 | P2:4033 / P3:593 | 697.027 | 4312 | 4033 | 13.653846153846153 | 0.78 | 276.1111111111111 | 13.653846153846153 | 20.22222222222222 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 3824 > B上限 220；P2RAW绝对值 4033 > B上限 1100 |
| 3 | 1 | 不合格 | P2:128 / P3:128 | P2:481 / P3:417 | 38.73 | 136.5 | 481 | 1.009410078815381 | 0.806 | 2641.5 | 1.009410078815381 | 2616.875 | 0 | 一致性低于下限 |
| 4 | 1 | 不合格 | P2:144 / P3:128 | P2:353 / P3:385 | 41.234 | 140 | 385 | 1.449612403100775 | 0.954 | 20.77777777777778 | 1.449612403100775 | 14.333333333333334 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:176 / P3:160 | P2:465 / P3:545 | 51.979 | 168.5 | 545 | 1.1250322115136835 | 0.809 | 2568.1176470588234 | 1.1250322115136835 | 2282.705882352941 | 0 | 一致性低于下限 |
| 6 | 1 | B类合格 | P2:176 / P3:168 | P2:255 / P3:289 | 53.991 | 168 | 289 | 0.5046267735965454 | 0.941 | 363.55555555555554 | 0.5046267735965454 | 720.4444444444445 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 13:39:00 | 窗口结束：2026-11-24 13:39:20 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 128 | 401 | 136 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 3824 | 4033 | 168 | 593 | 不合格 | 噪声波动值超过上限 |
| 3 | 884 | 128 | 481 | 128 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 144 | 353 | 128 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 176 | 465 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 176 | 255 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 128 | 144 | 401 |
| 1 | P3 | 120 | 136 | 144 | 369 |
| 2 | P2 | 3448 | 3824 | 4008 | 4033 |
| 2 | P3 | 160 | 168 | 168 | 593 |
| 3 | P2 | 112 | 128 | 152 | 481 |
| 3 | P3 | 120 | 128 | 160 | 417 |
| 4 | P2 | 120 | 144 | 144 | 353 |
| 4 | P3 | 120 | 128 | 128 | 385 |
| 5 | P2 | 152 | 176 | 176 | 465 |
| 5 | P3 | 144 | 160 | 160 | 545 |
| 6 | P2 | 176 | 176 | 184 | 255 |
| 6 | P3 | 168 | 168 | 184 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 13:40:26 | 2026-11-24 13:40:26 | 2026-11-24 13:40:26 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 13:40:26 | 2026-11-24 13:40:26 | 2026-11-24 13:40:26 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-24 13:39:45 | 2026-11-24 13:39:45 | 2026-11-24 13:39:45 | 2026-11-24 13:39:50 | 2026-11-24 13:39:50 | 2026-11-24 13:39:50 | 2026-11-24 13:39:50 | 2026-11-24 13:39:50 | 2026-11-24 13:39:51 | 2026-11-24 13:39:51 | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 13:40:26 | 2026-11-24 13:40:26 | 2026-11-24 13:40:26 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-24 13:39:45 | 2026-11-24 13:39:45 | 2026-11-24 13:39:45 | 2026-11-24 13:39:50 | 2026-11-24 13:39:50 | 2026-11-24 13:39:50 | 2026-11-24 13:39:50 | 2026-11-24 13:39:50 | 2026-11-24 13:39:51 | 2026-11-24 13:39:51 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 13:39:45 | 2026-11-24 13:39:45 | 2026-11-24 13:39:45 | 2026-11-24 13:39:51 | 2026-11-24 13:39:51 | 2026-11-24 13:39:51 | 2026-11-24 13:39:51 | 2026-11-24 13:39:51 | 2026-11-24 13:39:51 | 2026-11-24 13:39:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.271523178807947 | 0.926 | 21.333333333333332 | 1.271523178807947 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 108 | 1.0852260698623923 | 0.556 | 3987 | 1.0852260698623923 | 3673.8888888888887 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 2 | 196 | 13.653846153846153 | 0.785 | 276.1111111111111 | 13.653846153846153 | 20.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 112 | 0.31549976505336647 | 0.795 | 522.2222222222222 | 0.31549976505336647 | 1655.2222222222222 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 196 | 1.1690140845070423 | 0.933 | 20.75 | 1.1690140845070423 | 17.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.009410078815381 | 0.653 | 2641.5 | 1.009410078815381 | 2616.875 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 4 | 196 | 1.449612403100775 | 0.949 | 20.77777777777778 | 1.449612403100775 | 14.333333333333334 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 116 | 1.0054604267442206 | 0.96 | 3764.5555555555557 | 1.0054604267442206 | 3744.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.1104651162790697 | 0.948 | 19.1 | 1.1104651162790697 | 17.2 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 1.1250322115136835 | 0.628 | 2568.1176470588234 | 1.1250322115136835 | 2282.705882352941 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 200 | 1.3290322580645162 | 0.943 | 22.88888888888889 | 1.3290322580645162 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 0.7680321382920445 | 0.916 | 1402 | 0.7680321382920445 | 1825.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 191.5 | 151 | - | 21.333333333333332 | 1.271523178807947 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2484.5 | 182 | - | 276.1111111111111 | 13.653846153846153 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 166 | 142 | - | 20.75 | 1.1690140845070423 | 17.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 187 | 129 | - | 20.77777777777778 | 1.449612403100775 | 14.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 190.5 | 172 | - | 19.1 | 1.1104651162790697 | 17.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 206 | 154.5 | - | 22.88888888888889 | 1.3290322580645162 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 35883 | 33064.5 | - | 3987 | 1.0852260698623923 | 3673.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 4699.5 | 14896.5 | - | 522.2222222222222 | 0.31549976505336647 | 1655.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 21132 | 20934.5 | - | 2641.5 | 1.009410078815381 | 2616.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 33880.5 | 33697 | - | 3764.5555555555557 | 1.0054604267442206 | 3744.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 43658 | 38806 | - | 2568.1176470588234 | 1.1250322115136835 | 2282.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12618 | 16428.5 | - | 1402 | 0.7680321382920445 | 1825.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

