================================================================================================
完成时间：2026-11-24 13:43:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795498849085-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 13:41:20 | 结束：2026-11-24 13:41:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:136 / P3:136 | P2:385 / P3:353 | 44.908 | 141.5 | 385 | 0.9096371984155563 | 0.768 | 4041.7 | 0.9096371984155563 | 4443.2 | 0 | 一致性低于下限 |
| 2 | 1 | 不合格 | P2:2960 / P3:192 | P2:3985 / P3:577 | 460.021 | 2931.5 | 3985 | 8.300970873786408 | 0.788 | 190 | 8.300970873786408 | 22.88888888888889 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 2960 > B上限 220；P2RAW绝对值 3985 > B上限 1100 |
| 3 | 1 | 不合格 | P2:120 / P3:128 | P2:417 / P3:369 | 38.295 | 128.5 | 417 | 0.860952815135628 | 0.772 | 1888.5 | 0.860952815135628 | 2193.5 | 0 | 一致性低于下限 |
| 4 | 1 | 不合格 | P2:144 / P3:144 | P2:321 / P3:369 | 39.764 | 138 | 369 | 1.474025974025974 | 0.962 | 22.7 | 1.474025974025974 | 15.4 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:192 / P3:176 | P2:433 / P3:529 | 53.599 | 213 | 529 | 1.0049014208613283 | 0.803 | 2146.705882352941 | 1.0049014208613283 | 2136.235294117647 | 0 | 一致性低于下限 |
| 6 | 1 | B类合格 | P2:152 / P3:144 | P2:319 / P3:161 | 48.438 | 145 | 319 | 0.5092217723796671 | 0.967 | 226.4 | 0.5092217723796671 | 444.6 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 13:41:51 | 窗口结束：2026-11-24 13:42:11 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 136 | 385 | 136 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 2960 | 3985 | 192 | 577 | 不合格 | 噪声波动值超过上限 |
| 3 | 888 | 120 | 417 | 128 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 144 | 321 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 192 | 433 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 152 | 319 | 144 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 136 | 136 | 385 |
| 1 | P3 | 112 | 136 | 136 | 353 |
| 2 | P2 | 2960 | 2960 | 2960 | 3985 |
| 2 | P3 | 168 | 192 | 192 | 577 |
| 3 | P2 | 120 | 120 | 120 | 417 |
| 3 | P3 | 104 | 128 | 136 | 369 |
| 4 | P2 | 144 | 144 | 160 | 321 |
| 4 | P3 | 144 | 144 | 160 | 369 |
| 5 | P2 | 184 | 192 | 208 | 433 |
| 5 | P3 | 168 | 176 | 192 | 529 |
| 6 | P2 | 144 | 152 | 160 | 319 |
| 6 | P3 | 136 | 144 | 144 | 161 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 13:42:36 | 2026-11-24 13:42:36 | 2026-11-24 13:42:36 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:42 | 2026-11-24 13:42:42 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 13:42:36 | 2026-11-24 13:42:36 | 2026-11-24 13:42:36 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:42 | 2026-11-24 13:42:42 | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 13:43:17 | 2026-11-24 13:43:17 | 2026-11-24 13:43:17 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-24 13:42:36 | 2026-11-24 13:42:36 | 2026-11-24 13:42:36 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:41 | 2026-11-24 13:42:42 | 2026-11-24 13:42:42 | 1 | - |
| 5 | 模式切换成功 | 2026-11-24 13:43:17 | 2026-11-24 13:43:17 | 2026-11-24 13:43:17 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 13:43:17 | 2026-11-24 13:43:17 | 2026-11-24 13:43:17 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 1.4078947368421053 | 0.908 | 23.77777777777778 | 1.4078947368421053 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.9096371984155563 | 0.626 | 4041.7 | 0.9096371984155563 | 4443.2 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 2 | 168 | 8.300970873786408 | 0.777 | 190 | 8.300970873786408 | 22.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 208 | 0.5157822191592005 | 0.786 | 1247.3333333333333 | 0.5157822191592005 | 2418.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.26875 | 0.902 | 25.375 | 1.26875 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.860952815135628 | 0.597 | 1888.5 | 0.860952815135628 | 2193.5 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 4 | 172 | 1.474025974025974 | 0.958 | 22.7 | 1.474025974025974 | 15.4 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 204 | 1.0630760973560778 | 0.944 | 4555.6 | 1.0630760973560778 | 4285.3 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.2486486486486486 | 0.918 | 13.588235294117647 | 1.2486486486486486 | 10.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 1.0049014208613283 | 0.651 | 2146.705882352941 | 1.0049014208613283 | 2136.235294117647 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 172 | 1.3278688524590163 | 0.973 | 30.375 | 1.3278688524590163 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 0.5945644377141946 | 0.968 | 828.8888888888889 | 0.5945644377141946 | 1394.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 214 | 152 | - | 23.77777777777778 | 1.4078947368421053 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1710 | 205.5 | - | 190 | 8.300970873786408 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 202.5 | 160 | - | 25.375 | 1.26875 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 226.5 | 154 | - | 22.7 | 1.474025974025974 | 15.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 230.5 | 185 | - | 13.588235294117647 | 1.2486486486486486 | 10.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 243 | 183 | - | 30.375 | 1.3278688524590163 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 40417 | 44431.5 | - | 4041.7 | 0.9096371984155563 | 4443.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11225.5 | 21765 | - | 1247.3333333333333 | 0.5157822191592005 | 2418.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 15107.5 | 17547.5 | - | 1888.5 | 0.860952815135628 | 2193.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45555.5 | 42853 | - | 4555.6 | 1.0630760973560778 | 4285.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 36493.5 | 36316 | - | 2146.705882352941 | 1.0049014208613283 | 2136.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7459.5 | 12547 | - | 828.8888888888889 | 0.5945644377141946 | 1394.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

