================================================================================================
完成时间：2026-11-24 13:47:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795499089834-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 1 / B 1 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 13:45:33 | 结束：2026-11-24 13:45:42
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO稳定确认 / 2097ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:168 | P2:417 / P3:257 | 47.38 | 172.5 | 417 | 1.0116575394458602 | 0.969 | 1554.8333333333333 | 1.0116575394458602 | 1536.9166666666667 | 0 | 测试链路异常，需复测 |
| 2 | 1 | 需复测 | P2:136 / P3:136 | P2:481 / P3:561 | 43.409 | 132 | 561 | 1.2937853107344632 | 0.948 | 25.444444444444443 | 1.2937853107344632 | 19.666666666666668 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | A类合格 | P2:184 / P3:168 | P2:401 / P3:497 | 53.526 | 165.5 | 497 | 0.7903240446582555 | 0.94 | 512.1764705882352 | 0.7903240446582555 | 648.0588235294117 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:216 / P3:200 | P2:1697 / P3:1617 | 59.121 | 190.5 | 1697 | 1.5728155339805825 | 0.949 | 18 | 1.5728155339805825 | 11.444444444444445 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1697 > B上限 1100；P3RAW绝对值 1617 > B上限 1100 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.0175920323916787 | 0.729 | 5466.25 | 1.0175920323916787 | 5371.75 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | B类合格 | P2:152 / P3:144 | P2:513 / P3:449 | 43.722 | 137.5 | 513 | 0.5455988710530958 | 0.853 | 181.94117647058823 | 0.5455988710530958 | 333.47058823529414 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-24 13:45:52 | 窗口结束：2026-11-24 13:46:12 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 880 | 176 | 417 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 136 | 481 | 136 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 928 | 184 | 401 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 216 | 1697 | 200 | 1617 | 不合格 | 噪声绝对值超过上限 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 912 | 152 | 513 | 144 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 176 | 200 | 417 |
| 1 | P3 | 152 | 168 | 176 | 257 |
| 2 | P2 | 136 | 136 | 152 | 481 |
| 2 | P3 | 128 | 136 | 160 | 561 |
| 3 | P2 | 160 | 184 | 192 | 401 |
| 3 | P3 | 168 | 168 | 184 | 497 |
| 4 | P2 | 176 | 216 | 232 | 1697 |
| 4 | P3 | 176 | 200 | 232 | 1617 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 136 | 152 | 176 | 513 |
| 6 | P3 | 120 | 144 | 160 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-24 13:46:37 | 2026-11-24 13:46:37 | 2026-11-24 13:46:37 | 2026-11-24 13:46:42 | 2026-11-24 13:46:42 | 2026-11-24 13:46:42 | 2026-11-24 13:46:42 | 2026-11-24 13:46:42 | 2026-11-24 13:46:43 | 2026-11-24 13:46:43 | 1 | - |
| 5 | 模式切换成功 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | 2026-11-24 13:47:18 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 1.375 | 0.966 | 23.375 | 1.375 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 112 | 1.0169106589325723 | 0.984 | 3681.5555555555557 | 1.0169106589325723 | 3620.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 1.2937853107344632 | 0.948 | 25.444444444444443 | 1.2937853107344632 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 192 | 1.050251256281407 | 0.93 | 12.294117647058824 | 1.050251256281407 | 11.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 0.8186554411703414 | 0.933 | 1155.4117647058824 | 0.8186554411703414 | 1411.3529411764705 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 1.5728155339805825 | 0.936 | 18 | 1.5728155339805825 | 11.444444444444445 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 196 | 1.0074628728316486 | 0.968 | 2374.3529411764707 | 1.0074628728316486 | 2356.764705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 196 | 1.0175920323916787 | 0.62 | 5466.25 | 1.0175920323916787 | 5371.75 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 200 | 1.3 | 0.925 | 12.235294117647058 | 1.3 | 9.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 0.8721202924541316 | 0.725 | 743.7647058823529 | 0.8721202924541316 | 852.8235294117648 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 187 | 135.5 | - | 23.375 | 1.375 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 229 | 176.5 | - | 25.444444444444443 | 1.2937853107344632 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 209 | 199 | - | 12.294117647058824 | 1.050251256281407 | 11.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 324 | 206 | - | 18 | 1.5728155339805825 | 11.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 207.5 | 159.5 | - | 12.235294117647058 | 1.3 | 9.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 33133.5 | 32583 | - | 3681.5555555555557 | 1.0169106589325723 | 3620.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 19641.5 | 23992.5 | - | 1155.4117647058824 | 0.8186554411703414 | 1411.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 40364 | 40065 | - | 2374.3529411764707 | 1.0074628728316486 | 2356.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43730 | 42973.5 | - | 5466.25 | 1.0175920323916787 | 5371.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12644 | 14498 | - | 743.7647058823529 | 0.8721202924541316 | 852.8235294117648 | 在线、无火警、无故障、光源就绪、同步正常 |

