================================================================================================
完成时间：2026-11-24 13:50:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795499298808-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 13:48:50 | 结束：2026-11-24 13:48:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:144 | P2:289 / P3:161 | 48.5 | 164.5 | 289 | 1.0153955893716935 | 0.943 | 1898 | 1.0153955893716935 | 1869.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:160 | P2:449 / P3:513 | 44.201 | 142.5 | 513 | 0.4174543571151107 | 0.937 | 201.5 | 0.4174543571151107 | 482.6875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:321 / P3:449 | 53.119 | 170 | 449 | 0.7985611510791367 | 0.947 | 437.8333333333333 | 0.7985611510791367 | 548.2777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:176 / P3:168 | P2:1585 / P3:1505 | 57.117 | 180.5 | 1585 | 1.4330357142857142 | 0.949 | 18.88235294117647 | 1.4330357142857142 | 13.176470588235293 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1585 > B上限 1100；P3RAW绝对值 1505 > B上限 1100 |
| 5 | 1 | 不合格 | P2:120 / P3:128 | P2:305 / P3:175 | 37.867 | 129.5 | 305 | 1.0045434687636523 | 0.776 | 4311.375 | 1.0045434687636523 | 4291.875 | 0 | 一致性低于下限 |
| 6 | 1 | 不合格 | P2:144 / P3:136 | P2:417 / P3:353 | 44.447 | 138 | 417 | 0.8441343737600846 | 0.823 | 709.1666666666666 | 0.8441343737600846 | 840.1111111111111 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-24 13:49:21 | 窗口结束：2026-11-24 13:49:41 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 144 | 289 | 144 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 144 | 449 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 168 | 321 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 176 | 1585 | 168 | 1505 | 不合格 | 噪声绝对值超过上限 |
| 5 | 872 | 120 | 305 | 128 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 144 | 417 | 136 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 144 | 152 | 289 |
| 1 | P3 | 136 | 144 | 152 | 161 |
| 2 | P2 | 120 | 144 | 152 | 449 |
| 2 | P3 | 136 | 160 | 160 | 513 |
| 3 | P2 | 152 | 168 | 176 | 321 |
| 3 | P3 | 136 | 176 | 176 | 449 |
| 4 | P2 | 136 | 176 | 176 | 1585 |
| 4 | P3 | 144 | 168 | 184 | 1505 |
| 5 | P2 | 104 | 120 | 128 | 305 |
| 5 | P3 | 120 | 128 | 128 | 175 |
| 6 | P2 | 120 | 144 | 152 | 417 |
| 6 | P3 | 120 | 136 | 144 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 13:50:06 | 2026-11-24 13:50:06 | 2026-11-24 13:50:06 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:12 | 2026-11-24 13:50:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 13:50:06 | 2026-11-24 13:50:06 | 2026-11-24 13:50:06 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 13:50:06 | 2026-11-24 13:50:06 | 2026-11-24 13:50:06 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 13:50:47 | 2026-11-24 13:50:47 | 2026-11-24 13:50:47 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-24 13:50:47 | 2026-11-24 13:50:47 | 2026-11-24 13:50:47 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-24 13:50:06 | 2026-11-24 13:50:06 | 2026-11-24 13:50:06 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 2026-11-24 13:50:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 1.1666666666666667 | 0.93 | 23.333333333333332 | 1.1666666666666667 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 1.0055255313476965 | 0.917 | 4610.111111111111 | 1.0055255313476965 | 4584.777777777777 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.2874251497005988 | 0.946 | 23.88888888888889 | 1.2874251497005988 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 0.6539317882805384 | 0.91 | 1435.888888888889 | 0.6539317882805384 | 2195.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.0365853658536586 | 0.957 | 15 | 1.0365853658536586 | 14.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 220 | 0.819906401470834 | 0.92 | 1032.7368421052631 | 0.819906401470834 | 1259.578947368421 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.4330357142857142 | 0.952 | 18.88235294117647 | 1.4330357142857142 | 13.176470588235293 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 116 | 1.0540997221983561 | 0.958 | 2165.0588235294117 | 1.0540997221983561 | 2053.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.3825503355704698 | 0.911 | 25.75 | 1.3825503355704698 | 18.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.0045434687636523 | 0.566 | 4311.375 | 1.0045434687636523 | 4291.875 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 184 | 1.2692307692307692 | 0.929 | 13.588235294117647 | 1.2692307692307692 | 10.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 0.8441343737600846 | 0.716 | 709.1666666666666 | 0.8441343737600846 | 840.1111111111111 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 210 | 179.5 | - | 23.333333333333332 | 1.1666666666666667 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 214.5 | 167 | - | 23.88888888888889 | 1.2874251497005988 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 255 | 246 | - | 15 | 1.0365853658536586 | 14.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 321 | 223.5 | - | 18.88235294117647 | 1.4330357142857142 | 13.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 206 | 149 | - | 25.75 | 1.3825503355704698 | 18.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 231 | 181.5 | - | 13.588235294117647 | 1.2692307692307692 | 10.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41490.5 | 41263 | - | 4610.111111111111 | 1.0055255313476965 | 4584.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12923 | 19761.5 | - | 1435.888888888889 | 0.6539317882805384 | 2195.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 19 | 19621.5 | 23932 | - | 1032.7368421052631 | 0.819906401470834 | 1259.578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 36805.5 | 34917 | - | 2165.0588235294117 | 1.0540997221983561 | 2053.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 34491 | 34335 | - | 4311.375 | 1.0045434687636523 | 4291.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12765 | 15121.5 | - | 709.1666666666666 | 0.8441343737600846 | 840.1111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

