================================================================================================
完成时间：2026-11-24 13:59:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795499807186-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 13:57:30 | 结束：2026-11-24 13:57:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.9817115808724651 | 0.944 | 1825.1 | 0.9817115808724651 | 1859.1 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:128 / P3:120 | P2:321 / P3:321 | 37.412 | 114.5 | 321 | 0.6982357882945953 | 0.814 | 1385.2222222222222 | 0.6982357882945953 | 1983.888888888889 | 0 | 一致性低于下限 |
| 3 | 1 | B类合格 | P2:136 / P3:128 | P2:561 / P3:561 | 41.565 | 135 | 561 | 1.1641488162344984 | 0.941 | 1147.3333333333333 | 1.1641488162344984 | 985.5555555555555 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:184 / P3:192 | P2:1617 / P3:1553 | 63.383 | 228 | 1617 | 1.9267015706806283 | 0.932 | 23 | 1.9267015706806283 | 11.9375 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1617 > B上限 1100；P3RAW绝对值 1553 > B上限 1100 |
| 5 | 1 | 不合格 | P2:168 / P3:176 | P2:497 / P3:513 | 53.284 | 163.5 | 513 | 1.5534591194968554 | 0.816 | 27.444444444444443 | 1.5534591194968554 | 17.666666666666668 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:152 / P3:136 | P2:433 / P3:369 | 42.493 | 130.5 | 433 | 0.8804250327744428 | 0.821 | 671.578947368421 | 0.8804250327744428 | 762.7894736842105 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-24 13:57:49 | 窗口结束：2026-11-24 13:58:09 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 940 | 128 | 321 | 120 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 932 | 136 | 561 | 128 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 184 | 1617 | 192 | 1553 | 不合格 | 噪声绝对值超过上限 |
| 5 | 936 | 168 | 497 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 920 | 152 | 433 | 136 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 104 | 128 | 144 | 321 |
| 2 | P3 | 112 | 120 | 128 | 321 |
| 3 | P2 | 120 | 136 | 160 | 561 |
| 3 | P3 | 112 | 128 | 136 | 561 |
| 4 | P2 | 168 | 184 | 208 | 1617 |
| 4 | P3 | 168 | 192 | 200 | 1553 |
| 5 | P2 | 152 | 168 | 184 | 497 |
| 5 | P3 | 160 | 176 | 192 | 513 |
| 6 | P2 | 120 | 152 | 152 | 433 |
| 6 | P3 | 120 | 136 | 144 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 13:59:15 | 2026-11-24 13:59:15 | 2026-11-24 13:59:15 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 13:59:15 | 2026-11-24 13:59:15 | 2026-11-24 13:59:15 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 13:59:15 | 2026-11-24 13:59:15 | 2026-11-24 13:59:15 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 13:59:15 | 2026-11-24 13:59:15 | 2026-11-24 13:59:15 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-24 13:58:34 | 2026-11-24 13:58:34 | 2026-11-24 13:58:34 | 2026-11-24 13:58:40 | 2026-11-24 13:58:40 | 2026-11-24 13:58:40 | 2026-11-24 13:58:40 | 2026-11-24 13:58:40 | 2026-11-24 13:58:40 | 2026-11-24 13:58:40 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 13:58:34 | 2026-11-24 13:58:34 | 2026-11-24 13:58:34 | 2026-11-24 13:58:39 | 2026-11-24 13:58:39 | 2026-11-24 13:58:39 | 2026-11-24 13:58:39 | 2026-11-24 13:58:39 | 2026-11-24 13:58:40 | 2026-11-24 13:58:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 164 | 0.9719232685600399 | 0.912 | 4334.777777777777 | 0.9719232685600399 | 4460 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.9130434782608695 | 0.889 | 18.666666666666668 | 0.9130434782608695 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 0.6982357882945953 | 0.681 | 1385.2222222222222 | 0.6982357882945953 | 1983.888888888889 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 3 | 200 | 1.385185185185185 | 0.924 | 20.77777777777778 | 1.385185185185185 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.1339446782922429 | 0.949 | 2514.3333333333335 | 1.1339446782922429 | 2217.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 1.9267015706806283 | 0.937 | 23 | 1.9267015706806283 | 11.9375 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 108 | 1.0230878103438108 | 0.965 | 2041 | 1.0230878103438108 | 1994.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.5534591194968554 | 0.947 | 27.444444444444443 | 1.5534591194968554 | 17.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 192 | 1.0748599984932574 | 0.628 | 4280.2 | 1.0748599984932574 | 3982.1 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 200 | 1.1144578313253013 | 0.889 | 10.882352941176471 | 1.1144578313253013 | 9.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 0.8804250327744428 | 0.681 | 671.578947368421 | 0.8804250327744428 | 762.7894736842105 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 167.5 | 183.5 | - | 18.666666666666668 | 0.9130434782608695 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 186.5 | 134.5 | - | 20.77777777777778 | 1.385185185185185 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 367.5 | 191 | - | 23 | 1.9267015706806283 | 11.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 246.5 | 159 | - | 27.444444444444443 | 1.5534591194968554 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 184.5 | 165.5 | - | 10.882352941176471 | 1.1144578313253013 | 9.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39012.5 | 40139.5 | - | 4334.777777777777 | 0.9719232685600399 | 4460 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12466.5 | 17855 | - | 1385.2222222222222 | 0.6982357882945953 | 1983.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 22628.5 | 19955.5 | - | 2514.3333333333335 | 1.1339446782922429 | 2217.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 34697 | 33913.5 | - | 2041 | 1.0230878103438108 | 1994.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42801.5 | 39821 | - | 4280.2 | 1.0748599984932574 | 3982.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 12759.5 | 14493 | - | 671.578947368421 | 0.8804250327744428 | 762.7894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |

