================================================================================================
完成时间：2026-11-24 14:02:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795500017985-30 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 14:00:49 | 结束：2026-11-24 14:00:55
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 826ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 826ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 826ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 826ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 826ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 826ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:184 / P3:168 | P2:673 / P3:497 | 54.372 | 171 | 673 | 1.4464285714285714 | 0.948 | 36 | 1.4464285714285714 | 24.88888888888889 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:136 / P3:120 | P2:257 / P3:289 | 38.127 | 120 | 289 | 0.6860018908848229 | 0.829 | 1370.5555555555557 | 0.6860018908848229 | 1997.888888888889 | 0 | 一致性低于下限 |
| 3 | 1 | 不合格 | P2:144 / P3:128 | P2:385 / P3:337 | 45.465 | 142.5 | 385 | 1.0782971700402892 | 0.805 | 1306.7058823529412 | 1.0782971700402892 | 1211.8235294117646 | 0 | 一致性低于下限 |
| 4 | 1 | 不合格 | P2:168 / P3:176 | P2:417 / P3:449 | 54.362 | 175 | 449 | 1.5515463917525774 | 0.802 | 33.44444444444444 | 1.5515463917525774 | 21.555555555555557 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:168 / P3:176 | P2:625 / P3:497 | 48.264 | 179 | 625 | 1.1252425697068738 | 0.798 | 5508.625 | 1.1252425697068738 | 4895.5 | 0 | 一致性低于下限 |
| 6 | 1 | 不合格 | P2:200 / P3:184 | P2:513 / P3:369 | 58.97 | 216.5 | 513 | 1.5875706214689265 | 0.95 | 31.22222222222222 | 1.5875706214689265 | 19.666666666666668 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 14:01:20 | 窗口结束：2026-11-24 14:01:40 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 184 | 673 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 852 | 136 | 257 | 120 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 144 | 385 | 128 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 868 | 168 | 417 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 168 | 625 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 200 | 513 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 184 | 673 |
| 1 | P3 | 152 | 168 | 168 | 497 |
| 2 | P2 | 96 | 136 | 136 | 257 |
| 2 | P3 | 104 | 120 | 136 | 289 |
| 3 | P2 | 128 | 144 | 144 | 385 |
| 3 | P3 | 112 | 128 | 128 | 337 |
| 4 | P2 | 160 | 168 | 176 | 417 |
| 4 | P3 | 160 | 176 | 176 | 449 |
| 5 | P2 | 144 | 168 | 168 | 625 |
| 5 | P3 | 136 | 176 | 176 | 497 |
| 6 | P2 | 200 | 200 | 208 | 513 |
| 6 | P3 | 168 | 184 | 200 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:11 | 2026-11-24 14:02:11 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:11 | 2026-11-24 14:02:11 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:11 | 2026-11-24 14:02:11 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:11 | 2026-11-24 14:02:11 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:11 | 2026-11-24 14:02:11 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:05 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:10 | 2026-11-24 14:02:11 | 2026-11-24 14:02:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 1.4464285714285714 | 0.955 | 36 | 1.4464285714285714 | 24.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 196 | 1.0158597451293354 | 0.905 | 4455.222222222223 | 1.0158597451293354 | 4385.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 1.281437125748503 | 0.919 | 23.77777777777778 | 1.281437125748503 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 0.6860018908848229 | 0.705 | 1370.5555555555557 | 0.6860018908848229 | 1997.888888888889 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 3 | 196 | 1.1483516483516483 | 0.898 | 12.294117647058824 | 1.1483516483516483 | 10.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.0782971700402892 | 0.672 | 1306.7058823529412 | 1.0782971700402892 | 1211.8235294117646 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 4 | 196 | 1.5515463917525774 | 0.955 | 33.44444444444444 | 1.5515463917525774 | 21.555555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 200 | 1.0911084228035688 | 0.594 | 4810.333333333333 | 1.0911084228035688 | 4408.666666666667 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 5 | 192 | 0.9362745098039216 | 0.915 | 23.875 | 0.9362745098039216 | 25.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.1252425697068738 | 0.628 | 5508.625 | 1.1252425697068738 | 4895.5 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 196 | 1.5875706214689265 | 0.951 | 31.22222222222222 | 1.5875706214689265 | 19.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 200 | 0.7026272959776796 | 0.938 | 1208.8 | 0.7026272959776796 | 1720.4 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 323.5 | 223.5 | - | 36 | 1.4464285714285714 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 213.5 | 166.5 | - | 23.77777777777778 | 1.281437125748503 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 209 | 182 | - | 12.294117647058824 | 1.1483516483516483 | 10.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 300.5 | 194 | - | 33.44444444444444 | 1.5515463917525774 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 191 | 203.5 | - | 23.875 | 0.9362745098039216 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 281 | 177 | - | 31.22222222222222 | 1.5875706214689265 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40096.5 | 39471 | - | 4455.222222222223 | 1.0158597451293354 | 4385.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12335 | 17980.5 | - | 1370.5555555555557 | 0.6860018908848229 | 1997.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 22213.5 | 20601 | - | 1306.7058823529412 | 1.0782971700402892 | 1211.8235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43293 | 39678 | - | 4810.333333333333 | 1.0911084228035688 | 4408.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44068.5 | 39164 | - | 5508.625 | 1.1252425697068738 | 4895.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12087.5 | 17204 | - | 1208.8 | 0.7026272959776796 | 1720.4 | 在线、无火警、无故障、光源就绪、同步正常 |

