================================================================================================
完成时间：2026-11-24 15:56:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795506831795-32 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 15:54:35 | 结束：2026-11-24 15:54:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:193 / P3:385 | 48.683 | 138 | 385 | 1.0151551744958338 | 0.96 | 2101.625 | 1.0151551744958338 | 2070.25 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:184 | P2:289 / P3:321 | 48.706 | 170 | 321 | 0.4103972410269511 | 0.951 | 321.3 | 0.4103972410269511 | 782.9 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:289 / P3:161 | 46.075 | 149 | 289 | 1.0016808740545085 | 0.962 | 927 | 1.0016808740545085 | 925.4444444444445 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:257 / P3:353 | 54.391 | 161.5 | 353 | 0.9726262741953957 | 0.966 | 1887.111111111111 | 0.9726262741953957 | 1940.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.018678761114758 | 0.969 | 1896.6666666666667 | 1.018678761114758 | 1861.888888888889 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | B类合格 | P2:176 / P3:200 | P2:481 / P3:529 | 54.225 | 211.5 | 529 | 0.48885459533607684 | 0.946 | 316.77777777777777 | 0.48885459533607684 | 648 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 15:54:54 | 窗口结束：2026-11-24 15:55:14 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 160 | 193 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 160 | 289 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 160 | 289 | 152 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 176 | 257 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 900 | 176 | 481 | 200 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 160 | 160 | 193 |
| 1 | P3 | 136 | 152 | 176 | 385 |
| 2 | P2 | 136 | 160 | 168 | 289 |
| 2 | P3 | 152 | 184 | 184 | 321 |
| 3 | P2 | 160 | 160 | 176 | 289 |
| 3 | P3 | 136 | 152 | 160 | 161 |
| 4 | P2 | 160 | 176 | 192 | 257 |
| 4 | P3 | 168 | 168 | 184 | 353 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 160 | 176 | 208 | 481 |
| 6 | P3 | 184 | 200 | 232 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 15:55:39 | 2026-11-24 15:55:39 | 2026-11-24 15:55:39 | 2026-11-24 15:55:44 | 2026-11-24 15:55:44 | 2026-11-24 15:55:44 | 2026-11-24 15:55:44 | 2026-11-24 15:55:44 | 2026-11-24 15:55:44 | 2026-11-24 15:55:44 | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | 2026-11-24 15:56:20 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.1518987341772151 | 0.971 | 22.75 | 1.1518987341772151 | 19.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.9748446285883398 | 0.936 | 4941 | 0.9748446285883398 | 5068.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 1.0551724137931036 | 0.94 | 17 | 1.0551724137931036 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 0.6190360154003607 | 0.932 | 1411.3333333333333 | 0.6190360154003607 | 2279.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.220125786163522 | 0.981 | 24.25 | 1.220125786163522 | 19.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.0013249127765755 | 0.929 | 2519.222222222222 | 1.0013249127765755 | 2515.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.2285714285714286 | 0.974 | 23.88888888888889 | 1.2285714285714286 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9331323283082077 | 0.949 | 4178.1 | 0.9331323283082077 | 4477.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 160 | 0.9866115424368435 | 0.966 | 4560.666666666667 | 0.9866115424368435 | 4622.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 1.3724137931034484 | 0.973 | 22.11111111111111 | 1.3724137931034484 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 0.6798523497327971 | 0.935 | 1371.111111111111 | 0.6798523497327971 | 2016.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 181.5 | 157.5 | - | 22.75 | 1.1518987341772151 | 19.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 153 | 145 | - | 17 | 1.0551724137931036 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 194 | 159 | - | 24.25 | 1.220125786163522 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 215 | 175 | - | 23.88888888888889 | 1.2285714285714286 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 9 | 199 | 144.5 | - | 22.11111111111111 | 1.3724137931034484 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 39528 | 40548 | - | 4941 | 0.9748446285883398 | 5068.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12702 | 20519 | - | 1411.3333333333333 | 0.6190360154003607 | 2279.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 22673 | 22642.5 | - | 2519.222222222222 | 1.0013249127765755 | 2515.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 41781 | 44774.5 | - | 4178.1 | 0.9331323283082077 | 4477.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41046 | 41603 | - | 4560.666666666667 | 0.9866115424368435 | 4622.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12339.5 | 18150.5 | - | 1371.111111111111 | 0.6798523497327971 | 2016.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

