================================================================================================
完成时间：2026-11-24 16:00:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795507052518-34 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 15:58:04 | 结束：2026-11-24 15:58:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:152 / P3:160 | P2:175 / P3:161 | 51.161 | 156.5 | 175 | 1.0127141732760185 | 0.954 | 1858.5555555555557 | 1.0127141732760185 | 1835.2222222222222 | 0 | 干扰比超过上限 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:385 / P3:401 | 53.691 | 166 | 401 | 0.42391148153470326 | 0.952 | 327.77777777777777 | 0.42391148153470326 | 773.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:152 | P2:225 / P3:337 | 49.72 | 158.5 | 337 | 0.7055107526881721 | 0.955 | 583.2222222222222 | 0.7055107526881721 | 826.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:464 | P2:449 / P3:737 | 57.287 | 491.5 | 737 | 0.9801050829446839 | 0.951 | 1660.2 | 0.9801050829446839 | 1693.9 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 464 > B上限 220 |
| 5 | 1 | A类合格 | P2:200 / P3:160 | P2:593 / P3:449 | 50.806 | 191.5 | 593 | 1.0254803675856308 | 0.967 | 1718.5 | 1.0254803675856308 | 1675.8 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:353 / P3:369 | 49.648 | 155.5 | 369 | 0.5340711805555556 | 0.949 | 273.44444444444446 | 0.5340711805555556 | 512 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 15:58:35 | 窗口结束：2026-11-24 15:58:55 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 152 | 175 | 160 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 848 | 168 | 385 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 168 | 225 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 168 | 449 | 464 | 737 | 不合格 | 噪声波动值超过上限 |
| 5 | 844 | 200 | 593 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 168 | 353 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 152 | 175 |
| 1 | P3 | 144 | 160 | 160 | 161 |
| 2 | P2 | 168 | 168 | 184 | 385 |
| 2 | P3 | 160 | 160 | 176 | 401 |
| 3 | P2 | 160 | 168 | 184 | 225 |
| 3 | P3 | 152 | 152 | 176 | 337 |
| 4 | P2 | 144 | 168 | 176 | 449 |
| 4 | P3 | 336 | 464 | 544 | 737 |
| 5 | P2 | 176 | 200 | 248 | 593 |
| 5 | P3 | 136 | 160 | 168 | 449 |
| 6 | P2 | 152 | 168 | 176 | 353 |
| 6 | P3 | 152 | 176 | 176 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 16:00:01 | 2026-11-24 16:00:01 | 2026-11-24 16:00:01 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:20 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 2026-11-24 15:59:25 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 1.3668639053254439 | 0.927 | 28.875 | 1.3668639053254439 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9862759915169539 | 0.953 | 4495.555555555556 | 0.9862759915169539 | 4558.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 1.2142857142857142 | 0.975 | 24.555555555555557 | 1.2142857142857142 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 0.6039494324997693 | 0.923 | 1454.4444444444443 | 0.6039494324997693 | 2408.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 1 | 0.957 | 18.666666666666668 | 1 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.8253993738460303 | 0.947 | 2284.8888888888887 | 0.8253993738460303 | 2768.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 1.4043715846994536 | 0.949 | 28.555555555555557 | 1.4043715846994536 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 100 | 1.083605352154095 | 0.945 | 4094.222222222222 | 1.083605352154095 | 3778.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 1.2439024390243902 | 0.968 | 18.545454545454547 | 1.2439024390243902 | 14.909090909090908 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.9942366529895881 | 0.957 | 4657.777777777777 | 0.9942366529895881 | 4684.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 1.1385542168674698 | 0.956 | 21 | 1.1385542168674698 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 0.6839745772330041 | 0.946 | 1205.3 | 0.6839745772330041 | 1762.2 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 230.5 | 168.5 | - | 28.875 | 1.3668639053254439 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 221 | 182 | - | 24.555555555555557 | 1.2142857142857142 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 168 | 168 | - | 18.666666666666668 | 1 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 256.5 | 183 | - | 28.555555555555557 | 1.4043715846994536 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 203.5 | 164 | - | 18.545454545454547 | 1.2439024390243902 | 14.909090909090908 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 188.5 | 166 | - | 21 | 1.1385542168674698 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40460 | 41022.5 | - | 4495.555555555556 | 0.9862759915169539 | 4558.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13089.5 | 21674 | - | 1454.4444444444443 | 0.6039494324997693 | 2408.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 20563.5 | 24913.5 | - | 2284.8888888888887 | 0.8253993738460303 | 2768.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 36847.5 | 34005 | - | 4094.222222222222 | 1.083605352154095 | 3778.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41920 | 42162.5 | - | 4657.777777777777 | 0.9942366529895881 | 4684.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12053 | 17621.5 | - | 1205.3 | 0.6839745772330041 | 1762.2 | 在线、无火警、无故障、光源就绪、同步正常 |

