================================================================================================
完成时间：2026-11-24 16:05:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795507354424-36 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 16:03:06 | 结束：2026-11-24 16:03:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:200 | P2:289 / P3:321 | 56.19 | 185.5 | 321 | 0.7273354809019789 | 0.919 | 351.22222222222223 | 0.7273354809019789 | 482.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:200 / P3:240 | P2:321 / P3:481 | 54.4 | 214.5 | 481 | 0.4757990867579909 | 0.954 | 28.944444444444443 | 0.4757990867579909 | 60.833333333333336 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 240 > B上限 220 |
| 3 | 1 | 不合格 | P2:200 / P3:392 | P2:289 / P3:481 | 70.746 | 390 | 481 | 0.7781844802342606 | 0.913 | 118.11111111111111 | 0.7781844802342606 | 151.77777777777777 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 392 > B上限 220 |
| 4 | 1 | 不合格 | P2:184 / P3:200 | P2:497 / P3:529 | 54.847 | 197 | 529 | 1.505050505050505 | 0.934 | 29.8 | 1.505050505050505 | 19.8 | 0 | 干扰比超过上限 |
| 5 | 1 | B类合格 | P2:192 / P3:200 | P2:337 / P3:337 | 58.673 | 208.5 | 337 | 0.7130981346309814 | 0.939 | 351.7 | 0.7130981346309814 | 493.2 | 0 | 干扰比超过上限 |
| 6 | 1 | A类合格 | P2:144 / P3:136 | P2:513 / P3:449 | 38.283 | 127.5 | 513 | 0.5119887165021156 | 0.939 | 19.105263157894736 | 0.5119887165021156 | 37.31578947368421 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 16:03:36 | 窗口结束：2026-11-24 16:03:56 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 192 | 289 | 200 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 928 | 200 | 321 | 240 | 481 | 不合格 | 噪声波动值超过上限 |
| 3 | 912 | 200 | 289 | 392 | 481 | 不合格 | 噪声波动值超过上限 |
| 4 | 908 | 184 | 497 | 200 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 192 | 337 | 200 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 144 | 513 | 136 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 192 | 208 | 289 |
| 1 | P3 | 176 | 200 | 208 | 321 |
| 2 | P2 | 152 | 200 | 200 | 321 |
| 2 | P3 | 208 | 240 | 240 | 481 |
| 3 | P2 | 200 | 200 | 200 | 289 |
| 3 | P3 | 304 | 392 | 392 | 481 |
| 4 | P2 | 184 | 184 | 192 | 497 |
| 4 | P3 | 200 | 200 | 224 | 529 |
| 5 | P2 | 184 | 192 | 200 | 337 |
| 5 | P3 | 192 | 200 | 216 | 337 |
| 6 | P2 | 104 | 144 | 144 | 513 |
| 6 | P3 | 136 | 136 | 160 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 16:05:03 | 2026-11-24 16:05:03 | 2026-11-24 16:05:03 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:22 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 2026-11-24 16:04:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.0128205128205128 | 0.936 | 26.333333333333332 | 1.0128205128205128 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.9452998764376009 | 0.894 | 4420.222222222223 | 0.9452998764376009 | 4676 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 1.2645502645502646 | 0.957 | 14.9375 | 1.2645502645502646 | 11.8125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 0.622280363536216 | 0.947 | 847.3125 | 0.622280363536216 | 1361.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.7627118644067796 | 0.907 | 22.5 | 0.7627118644067796 | 29.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.8868411501391298 | 0.929 | 2199.1 | 0.8868411501391298 | 2479.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 1.505050505050505 | 0.95 | 29.8 | 1.505050505050505 | 19.8 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 104 | 0.9914749016334804 | 0.935 | 3326.2 | 0.9914749016334804 | 3354.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.36 | 0.951 | 15.11111111111111 | 1.36 | 11.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0023159434422233 | 0.913 | 2284.1666666666665 | 1.0023159434422233 | 2278.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.2877697841726619 | 0.948 | 9.944444444444445 | 1.2877697841726619 | 7.722222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 0.7368126955744301 | 0.934 | 775.6470588235294 | 0.7368126955744301 | 1052.7058823529412 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 237 | 234 | - | 26.333333333333332 | 1.0128205128205128 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 239 | 188.5 | - | 14.9375 | 1.2645502645502646 | 11.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 224.5 | 295 | - | 22.5 | 0.7627118644067796 | 29.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 298 | 197.5 | - | 29.8 | 1.505050505050505 | 19.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 271.5 | 200 | - | 15.11111111111111 | 1.36 | 11.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18 | 179 | 138.5 | - | 9.944444444444445 | 1.2877697841726619 | 7.722222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39781.5 | 42083.5 | - | 4420.222222222223 | 0.9452998764376009 | 4676 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 13556.5 | 21785.5 | - | 847.3125 | 0.622280363536216 | 1361.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 21991 | 24796.5 | - | 2199.1 | 0.8868411501391298 | 2479.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 33262 | 33547.5 | - | 3326.2 | 0.9914749016334804 | 3354.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 41114.5 | 41019.5 | - | 2284.1666666666665 | 1.0023159434422233 | 2278.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13185.5 | 17895.5 | - | 775.6470588235294 | 0.7368126955744301 | 1052.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |

