================================================================================================
完成时间：2026-11-24 16:22:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795508402012-44 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 16:20:45 | 结束：2026-11-24 16:20:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:128 / P3:152 | P2:417 / P3:401 | 43.704 | 154 | 417 | 0.9886431204661672 | 0.93 | 1847.4444444444443 | 0.9886431204661672 | 1868.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:176 | P2:353 / P3:337 | 51.118 | 181 | 353 | 0.47915707047443573 | 0.947 | 244.76470588235293 | 0.47915707047443573 | 510.8235294117647 | 0 | 干扰比超过上限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:497 / P3:465 | 51.958 | 177 | 497 | 0.9903483870967742 | 0.967 | 2132 | 0.9903483870967742 | 2152.777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:184 | P2:369 / P3:337 | 50.649 | 157 | 369 | 0.9990132945575405 | 0.956 | 1923.7 | 0.9990132945575405 | 1925.6 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:176 | P2:481 / P3:577 | 51.254 | 180 | 577 | 1.4873417721518987 | 0.948 | 19.583333333333332 | 1.4873417721518987 | 13.166666666666666 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 16:21:04 | 窗口结束：2026-11-24 16:21:24 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 928 | 128 | 417 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 920 | 168 | 353 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 936 | 176 | 497 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 824 | 160 | 369 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 960 | 160 | 481 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 128 | 152 | 417 |
| 1 | P3 | 144 | 152 | 184 | 401 |
| 2 | P2 | 144 | 168 | 168 | 353 |
| 2 | P3 | 152 | 176 | 176 | 337 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 168 | 176 | 200 | 497 |
| 4 | P3 | 184 | 184 | 192 | 465 |
| 5 | P2 | 144 | 160 | 160 | 369 |
| 5 | P3 | 160 | 184 | 184 | 337 |
| 6 | P2 | 160 | 160 | 176 | 481 |
| 6 | P3 | 160 | 176 | 200 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 16:21:50 | 2026-11-24 16:21:50 | 2026-11-24 16:21:50 | 2026-11-24 16:21:55 | 2026-11-24 16:21:55 | 2026-11-24 16:21:55 | 2026-11-24 16:21:55 | 2026-11-24 16:21:55 | 2026-11-24 16:21:55 | 2026-11-24 16:21:55 | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 16:22:30 | 2026-11-24 16:22:30 | 2026-11-24 16:22:30 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 16:22:28 | 2026-11-24 16:22:28 | 2026-11-24 16:22:28 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 16:22:30 | 2026-11-24 16:22:30 | 2026-11-24 16:22:30 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-24 16:21:49 | 2026-11-24 16:21:49 | 2026-11-24 16:21:49 | 2026-11-24 16:21:54 | 2026-11-24 16:21:54 | 2026-11-24 16:21:54 | 2026-11-24 16:21:54 | 2026-11-24 16:21:54 | 2026-11-24 16:21:55 | 2026-11-24 16:21:55 | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 16:22:30 | 2026-11-24 16:22:30 | 2026-11-24 16:22:30 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.1016042780748663 | 0.91 | 22.88888888888889 | 1.1016042780748663 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.995114802149487 | 0.92 | 4300.333333333333 | 0.995114802149487 | 4321.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 1.4107142857142858 | 0.955 | 13.166666666666666 | 1.4107142857142858 | 9.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 0.6087501252881627 | 0.918 | 714.5294117647059 | 0.6087501252881627 | 1173.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 212 | 1.1497326203208555 | 0.967 | 23.88888888888889 | 1.1497326203208555 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9727299970032963 | 0.964 | 4688.666666666667 | 0.9727299970032963 | 4820.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.1549295774647887 | 0.955 | 27.333333333333332 | 1.1549295774647887 | 23.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.954621482074031 | 0.956 | 4375.666666666667 | 0.954621482074031 | 4583.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 216 | 1.4873417721518987 | 0.937 | 19.583333333333332 | 1.4873417721518987 | 13.166666666666666 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 212 | 0.6784875528417097 | 0.951 | 1284 | 0.6784875528417097 | 1892.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 206 | 186.5 | - | 22.88888888888889 | 1.1016042780748663 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 237 | 167.5 | - | 13.166666666666666 | 1.4107142857142858 | 9.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 214.5 | 186.5 | - | 23.88888888888889 | 1.1497326203208555 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 246 | 212.5 | - | 27.333333333333332 | 1.1549295774647887 | 23.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 12 | 234.5 | 157.5 | - | 19.583333333333332 | 1.4873417721518987 | 13.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 38702.5 | 40454 | - | 4300.333333333333 | 0.9567162703317348 | 4494.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12147 | 19954 | - | 714.5294117647059 | 0.6087501252881627 | 1173.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42197.5 | 43381 | - | 4688.666666666667 | 0.9727299970032963 | 4820.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 39380.5 | 41252.5 | - | 4375.666666666667 | 0.954621482074031 | 4583.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11556 | 17032 | - | 1284 | 0.6784875528417097 | 1892.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

