================================================================================================
完成时间：2026-11-24 16:34:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795509101630-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 1 / B 2 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 16:32:25 | 结束：2026-11-24 16:32:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 727ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 727ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 727ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 727ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:216 | P2:641 / P3:609 | 52.91 | 216 | 641 | 0.9998833411105926 | 0.93 | 1904.6666666666667 | 0.9998833411105926 | 1904.888888888889 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:192 / P3:176 | P2:385 / P3:257 | 52.384 | 187 | 385 | 0.9565405874065244 | 0.952 | 551.625 | 0.9565405874065244 | 576.6875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:200 / P3:192 | P2:1633 / P3:1665 | 56.781 | 202.5 | 1665 | 1.022752726201002 | 0.977 | 1927.888888888889 | 1.022752726201002 | 1885 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1633 > B上限 1100；P3RAW绝对值 1665 > B上限 1100 |
| 5 | 1 | B类合格 | P2:200 / P3:208 | P2:513 / P3:465 | 54.654 | 197.5 | 513 | 0.9858639333183149 | 0.956 | 2188.125 | 0.9858639333183149 | 2219.5 | 0 | P3 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:176 / P3:152 | P2:225 / P3:273 | 50.816 | 162 | 273 | 1.4486486486486487 | 0.958 | 29.77777777777778 | 1.4486486486486487 | 20.555555555555557 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 16:32:44 | 窗口结束：2026-11-24 16:33:04 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1052 | 208 | 641 | 216 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 1064 | 192 | 385 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1088 | 200 | 1633 | 192 | 1665 | 不合格 | 噪声绝对值超过上限 |
| 5 | 1064 | 200 | 513 | 208 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1072 | 176 | 225 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 208 | 208 | 641 |
| 1 | P3 | 192 | 216 | 232 | 609 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 176 | 192 | 192 | 385 |
| 3 | P3 | 152 | 176 | 176 | 257 |
| 4 | P2 | 200 | 200 | 216 | 1633 |
| 4 | P3 | 176 | 192 | 192 | 1665 |
| 5 | P2 | 152 | 200 | 200 | 513 |
| 5 | P3 | 160 | 208 | 208 | 465 |
| 6 | P2 | 160 | 176 | 184 | 225 |
| 6 | P3 | 152 | 152 | 176 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:35 | 2026-11-24 16:33:35 | 2026-11-24 16:33:35 | 2026-11-24 16:33:35 | 2026-11-24 16:33:35 | 2026-11-24 16:33:35 | 2026-11-24 16:33:35 | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 测试就绪 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:35 | 2026-11-24 16:33:35 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:29 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 2026-11-24 16:33:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 224 | 1.0133928571428572 | 0.917 | 25.22222222222222 | 1.0133928571428572 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 340 | 1.0752862498733409 | 0.912 | 4716.444444444444 | 1.0752862498733409 | 4386.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 216 | 1.2827225130890052 | 0.95 | 30.625 | 1.2827225130890052 | 23.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 352 | 0.9679596837579176 | 0.934 | 2326.222222222222 | 0.9679596837579176 | 2403.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 1.3425925925925926 | 0.949 | 32.22222222222222 | 1.3425925925925926 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 336 | 0.936126519532633 | 0.988 | 3965.9 | 0.936126519532633 | 4236.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 228 | 1.4142011834319526 | 0.954 | 26.555555555555557 | 1.4142011834319526 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 340 | 0.912502872902781 | 0.933 | 4962.875 | 0.912502872902781 | 5438.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 216 | 1.4486486486486487 | 0.962 | 29.77777777777778 | 1.4486486486486487 | 20.555555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 328 | 0.7908878504672897 | 0.944 | 1354 | 0.7908878504672897 | 1712 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 226.5 | 224 | - | 25.22222222222222 | 1.0133928571428572 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8 | 245 | 190.5 | - | 30.625 | 1.2827225130890052 | 23.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 290 | 216 | - | 32.22222222222222 | 1.3425925925925926 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 238.5 | 169 | - | 26.555555555555557 | 1.4142011834319526 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 267.5 | 184.5 | - | 29.77777777777778 | 1.4486486486486487 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42448 | 39475.5 | - | 4716.444444444444 | 1.0752862498733409 | 4386.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 20936 | 21629 | - | 2326.222222222222 | 0.9679596837579176 | 2403.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 39658.5 | 42364.5 | - | 3965.9 | 0.936126519532633 | 4236.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 39702.5 | 43510 | - | 4962.875 | 0.912502872902781 | 5438.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12186 | 15408 | - | 1354 | 0.7908878504672897 | 1712 | 在线、无火警、无故障、光源就绪、同步正常 |

