================================================================================================
完成时间：2026-11-24 16:39:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795509407750-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 16:37:19 | 结束：2026-11-24 16:37:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:209 / P3:225 | 50.263 | 175 | 225 | 1.0126367978716972 | 0.961 | 1860.888888888889 | 1.0126367978716972 | 1837.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:449 / P3:385 | 51.685 | 163.5 | 449 | 0.4336030461684912 | 0.958 | 404.8888888888889 | 0.4336030461684912 | 933.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:152 / P3:160 | P2:225 / P3:193 | 48.364 | 151.5 | 225 | 1.5138121546961325 | 0.935 | 17.125 | 1.5138121546961325 | 11.3125 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:168 / P3:184 | P2:257 / P3:433 | 53.813 | 169.5 | 433 | 1.4919786096256684 | 0.964 | 14.68421052631579 | 1.4919786096256684 | 9.842105263157896 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:192 / P3:240 | P2:289 / P3:273 | 64.68 | 227 | 289 | 0.9893022702959705 | 0.945 | 1664.6 | 0.9893022702959705 | 1682.6 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 240 > B上限 220 |
| 6 | 1 | 不合格 | P2:160 / P3:216 | P2:625 / P3:1729 | 56.362 | 197 | 1729 | 0.48313821422330944 | 0.961 | 162.64705882352942 | 0.48313821422330944 | 336.6470588235294 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 1729 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-24 16:37:50 | 窗口结束：2026-11-24 16:38:10 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1012 | 160 | 209 | 168 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 944 | 168 | 449 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 980 | 152 | 225 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 968 | 168 | 257 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1004 | 192 | 289 | 240 | 273 | 不合格 | 噪声波动值超过上限 |
| 6 | 1004 | 160 | 625 | 216 | 1729 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 168 | 209 |
| 1 | P3 | 168 | 168 | 184 | 225 |
| 2 | P2 | 160 | 168 | 192 | 449 |
| 2 | P3 | 168 | 168 | 192 | 385 |
| 3 | P2 | 152 | 152 | 168 | 225 |
| 3 | P3 | 160 | 160 | 160 | 193 |
| 4 | P2 | 168 | 168 | 192 | 257 |
| 4 | P3 | 160 | 184 | 184 | 433 |
| 5 | P2 | 168 | 192 | 200 | 289 |
| 5 | P3 | 232 | 240 | 256 | 273 |
| 6 | P2 | 152 | 160 | 176 | 625 |
| 6 | P3 | 184 | 216 | 216 | 1729 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:35 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 2026-11-24 16:38:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.2421052631578948 | 0.971 | 29.5 | 1.2421052631578948 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 248 | 0.9890733020895368 | 0.928 | 3819.9 | 0.9890733020895368 | 3862.1 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 1.2126436781609196 | 0.956 | 23.444444444444443 | 1.2126436781609196 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 248 | 0.621640375630291 | 0.953 | 1493.111111111111 | 0.621640375630291 | 2401.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 1.5138121546961325 | 0.954 | 17.125 | 1.5138121546961325 | 11.3125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 244 | 0.8283897400879178 | 0.903 | 1141.764705882353 | 0.8283897400879178 | 1378.2941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 1.4919786096256684 | 0.974 | 14.68421052631579 | 1.4919786096256684 | 9.842105263157896 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 248 | 0.904023598820059 | 0.931 | 2128.222222222222 | 0.904023598820059 | 2354.1666666666665 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.1028571428571428 | 0.935 | 21.444444444444443 | 1.1028571428571428 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 240 | 0.9094941289072531 | 0.945 | 4328.888888888889 | 0.9094941289072531 | 4759.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 1.2864583333333333 | 0.962 | 14.529411764705882 | 1.2864583333333333 | 11.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 248 | 0.7356391708710717 | 0.966 | 1100.1818181818182 | 0.7356391708710717 | 1495.5454545454545 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 235.5 | 190 | - | 26.22222222222222 | 1.2421052631578948 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 211 | 174 | - | 23.444444444444443 | 1.2126436781609196 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 273.5 | 181 | - | 17.125 | 1.5138121546961325 | 11.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 18.5 | 278.5 | 186.5 | - | 14.68421052631579 | 1.4919786096256684 | 9.842105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 192.5 | 174.5 | - | 21.444444444444443 | 1.1028571428571428 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 246.5 | 192 | - | 14.529411764705882 | 1.2864583333333333 | 11.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 40138 | 40695.5 | - | 4013.8 | 0.9862885787300963 | 4069.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14328.5 | 23360 | - | 1592.111111111111 | 0.6133989726027397 | 2595.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 21371.5 | 24950 | - | 1257.1764705882354 | 0.8565931863727455 | 1467.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18 | 40491 | 44298.5 | - | 2249.5 | 0.914038691618321 | 2461.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41024 | 44778.5 | - | 4558.222222222223 | 0.9161437280868264 | 4975.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 12538 | 18405.5 | - | 1139.8181818181818 | 0.6811909160056503 | 1673.2727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |

