================================================================================================
完成时间：2026-11-24 16:55:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795510392910-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 0 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 16:53:44 | 结束：2026-11-24 16:53:50
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:184 | P2:529 / P3:497 | 54.475 | 172.5 | 529 | 1.6623376623376624 | 0.966 | - | 1.6623376623376624 | - | 0 | 干扰比超过上限 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:449 / P3:385 | 53.149 | 168.5 | 449 | 0.4324191968658178 | 0.966 | 392.44444444444446 | 0.4324191968658178 | 907.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:184 / P3:264 | P2:385 / P3:417 | 59.245 | 263.5 | 417 | 1.4414893617021276 | 0.945 | 30.11111111111111 | 1.4414893617021276 | 20.88888888888889 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 264 > B上限 220 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:289 / P3:273 | 47.67 | 152.5 | 289 | 0.9779355671615515 | 0.944 | 2083.125 | 0.9779355671615515 | 2130.125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:168 / P3:184 | P2:497 / P3:497 | 53.105 | 167.5 | 497 | 1.49009900990099 | 0.958 | 17.705882352941178 | 1.49009900990099 | 11.882352941176471 | 0 | 干扰比超过上限 |
| 6 | 1 | 需复测 | P2:160 / P3:168 | P2:257 / P3:385 | 52.079 | 156.5 | 385 | 1.2660098522167487 | 0.965 | 15.117647058823529 | 1.2660098522167487 | 11.941176470588236 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-24 16:54:15 | 窗口结束：2026-11-24 16:54:35 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 984 | 168 | 529 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 992 | 168 | 449 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 976 | 184 | 385 | 264 | 417 | 不合格 | 噪声波动值超过上限 |
| 4 | 992 | 160 | 289 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 968 | 168 | 497 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 984 | 160 | 257 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 529 |
| 1 | P3 | 160 | 184 | 192 | 497 |
| 2 | P2 | 160 | 168 | 184 | 449 |
| 2 | P3 | 144 | 168 | 176 | 385 |
| 3 | P2 | 176 | 184 | 192 | 385 |
| 3 | P3 | 264 | 264 | 264 | 417 |
| 4 | P2 | 152 | 160 | 168 | 289 |
| 4 | P3 | 144 | 168 | 168 | 273 |
| 5 | P2 | 160 | 168 | 184 | 497 |
| 5 | P3 | 160 | 184 | 192 | 497 |
| 6 | P2 | 144 | 160 | 168 | 257 |
| 6 | P3 | 152 | 168 | 184 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 16:55:00 | 2026-11-24 16:55:00 | 2026-11-24 16:55:00 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:06 | 2026-11-24 16:55:06 | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 测试就绪 | 2026-11-24 16:55:00 | 2026-11-24 16:55:00 | 2026-11-24 16:55:00 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:06 | 2026-11-24 16:55:06 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 16:55:00 | 2026-11-24 16:55:00 | 2026-11-24 16:55:00 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:06 | 2026-11-24 16:55:06 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 16:55:00 | 2026-11-24 16:55:00 | 2026-11-24 16:55:00 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:05 | 2026-11-24 16:55:06 | 2026-11-24 16:55:06 | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 16:55:40 | 2026-11-24 16:55:40 | 2026-11-24 16:55:40 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 1.6623376623376624 | 0.967 | - | 1.6623376623376624 | - | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 296 | 1.003080787733725 | 0.949 | 5290.875 | 1.003080787733725 | 5274.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 1.1787709497206704 | 0.967 | 23.444444444444443 | 1.1787709497206704 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 0.7702020202020202 | 0.962 | 0.5048061620726971 | 0.7702020202020202 | 0.6554204596091413 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 1.4414893617021276 | 0.944 | 30.11111111111111 | 1.4414893617021276 | 20.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 308 | 0.8386324649938166 | 0.938 | 2335.777777777778 | 0.8386324649938166 | 2785.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 1.2333333333333334 | 0.959 | 37 | 1.2333333333333334 | 30 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 308 | 1.024049744743655 | 0.902 | 5290.625 | 1.024049744743655 | 5166.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.49009900990099 | 0.954 | 17.705882352941178 | 1.49009900990099 | 11.882352941176471 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 308 | 1.0625492396208847 | 0.938 | 2618.0588235294117 | 1.0625492396208847 | 2463.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 1.2660098522167487 | 0.965 | 15.117647058823529 | 1.2660098522167487 | 11.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 255.5 | 154 | - | - | 1.6623376623376624 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 211 | 179 | - | 23.444444444444443 | 1.1787709497206704 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 271 | 188 | - | 30.11111111111111 | 1.4414893617021276 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 295.5 | 239.5 | - | 37 | 1.2333333333333334 | 30 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 301 | 202 | - | 17.705882352941178 | 1.49009900990099 | 11.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 257 | 202.5 | - | 15.117647058823529 | 1.2660098522167487 | 11.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42326.5 | 42196.5 | - | 5290.875 | 1.003080787733725 | 5274.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31417.5 | 15860 | 20592 | - | 0.5048061620726971 | 0.7702020202020202 | 0.6554204596091413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 21022 | 25067 | - | 2335.777777777778 | 0.8386324649938166 | 2785.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42324.5 | 41331 | - | 5290.625 | 1.024049744743655 | 5166.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 44507 | 41886.5 | - | 2618.0588235294117 | 1.0625492396208847 | 2463.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

