================================================================================================
完成时间：2026-11-24 17:05:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795510982679-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 1 / B 1 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 17:03:32 | 结束：2026-11-24 17:03:38
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:184 / P3:208 | P2:545 / P3:513 | 54.984 | 188.5 | 545 | 1.416243654822335 | 0.954 | 34.875 | 1.416243654822335 | 24.625 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:144 / P3:136 | P2:401 / P3:545 | 41.489 | 124.5 | 545 | 0.38955351420636614 | 0.945 | 1.194954128440367 | 0.38955351420636614 | 3.0674967234600263 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:160 / P3:160 | P2:369 / P3:305 | 48.187 | 183 | 369 | 0.9063209076175041 | 0.958 | 932 | 0.9063209076175041 | 1028.3333333333333 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:200 / P3:208 | P2:369 / P3:401 | 57.343 | 199 | 401 | 1.6785714285714286 | 0.961 | 31.333333333333332 | 1.6785714285714286 | 18.666666666666668 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:168 / P3:176 | P2:401 / P3:337 | 49.537 | 164.5 | 401 | 1.4943181818181819 | 0.935 | 29.22222222222222 | 1.4943181818181819 | 19.555555555555557 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:128 / P3:8 | P2:433 / P3:32767 | 28.79 | 139 | 32767 | 26.25 | 0.75 | 23.333333333333332 | 26.25 | 0.8888888888888888 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-24 17:04:05 | 窗口结束：2026-11-24 17:04:24 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 972 | 184 | 545 | 208 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 976 | 144 | 401 | 136 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 988 | 160 | 369 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 956 | 200 | 369 | 208 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 980 | 168 | 401 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 996 | 128 | 433 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 184 | 545 |
| 1 | P3 | 176 | 208 | 208 | 513 |
| 2 | P2 | 136 | 144 | 168 | 401 |
| 2 | P3 | 128 | 136 | 160 | 545 |
| 3 | P2 | 160 | 160 | 168 | 369 |
| 3 | P3 | 160 | 160 | 176 | 305 |
| 4 | P2 | 160 | 200 | 200 | 369 |
| 4 | P3 | 168 | 208 | 208 | 401 |
| 5 | P2 | 144 | 168 | 184 | 401 |
| 5 | P3 | 152 | 176 | 184 | 337 |
| 6 | P2 | 128 | 128 | 136 | 433 |
| 6 | P3 | 8 | 8 | 8 | 32767 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 测试就绪 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:50 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 2026-11-24 17:04:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.416243654822335 | 0.954 | 34.875 | 1.416243654822335 | 24.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 196 | 1.1949685534591195 | 0.966 | 3.3333333333333335 | 1.1949685534591195 | 2.789473684210526 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 280 | 0.5809720229555236 | 0.915 | 1.812054258145714 | 0.5809720229555236 | 3.1190043350580337 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 1.396103896103896 | 0.98 | 26.875 | 1.396103896103896 | 19.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 284 | 0.9187549113769318 | 0.932 | 2338.3333333333335 | 0.9187549113769318 | 2545.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 1.6785714285714286 | 0.963 | 31.333333333333332 | 1.6785714285714286 | 18.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 284 | 0.921986472713796 | 0.925 | 3980.4 | 0.921986472713796 | 4317.2 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 1.4943181818181819 | 0.931 | 29.22222222222222 | 1.4943181818181819 | 19.555555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 284 | 0.9724212034383954 | 0.902 | 3702.2727272727275 | 0.9724212034383954 | 3807.2727272727275 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 26.25 | 0.667 | 23.333333333333332 | 26.25 | 0.8888888888888888 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 288 | 1542.125 | 0.731 | 1233.7 | 1542.125 | 0.8 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 278.5 | 196.5 | - | 34.875 | 1.416243654822335 | 24.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 56.5 | 190 | 159 | - | 3.3333333333333335 | 1.1949685534591195 | 2.789473684210526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 214.5 | 154 | - | 26.875 | 1.396103896103896 | 19.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 281.5 | 167.5 | - | 31.333333333333332 | 1.6785714285714286 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 262.5 | 176 | - | 29.22222222222222 | 1.4943181818181819 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 210 | 8 | - | 23.333333333333332 | 26.25 | 0.8888888888888888 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 7151 | 12958 | 22304 | - | 1.812054258145714 | 0.5809720229555236 | 3.1190043350580337 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 21045 | 22905.5 | - | 2338.3333333333335 | 0.9187549113769318 | 2545.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 39803.5 | 43172 | - | 3980.4 | 0.921986472713796 | 4317.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 40725 | 41879.5 | - | 3702.2727272727275 | 0.9724212034383954 | 3807.2727272727275 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12337 | 8 | - | 1233.7 | 1542.125 | 0.8 | 在线、无火警、无故障、光源就绪、同步正常 |

