================================================================================================
完成时间：2026-11-24 17:46:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795513409863-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.9秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 17:44:00 | 结束：2026-11-24 17:44:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:689 / P3:449 | 51.982 | 165.5 | 689 | 0.9831218577926741 | 0.953 | 2053.25 | 0.9831218577926741 | 2088.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:192 | P2:433 / P3:337 | 54.137 | 202.5 | 433 | 0.4984855041107746 | 0.952 | 384 | 0.4984855041107746 | 770.3333333333334 | 0 | 干扰比超过上限 |
| 3 | 1 | A类合格 | P2:120 / P3:128 | P2:673 / P3:753 | 33.807 | 110 | 753 | 0.8169770773638968 | 0.962 | 402.52941176470586 | 0.8169770773638968 | 492.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:184 / P3:168 | P2:481 / P3:609 | 49.391 | 187.5 | 609 | 0.9828807556080283 | 0.969 | 1850 | 0.9828807556080283 | 1882.2222222222222 | 0 | 干扰比超过上限 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:561 / P3:417 | 53.578 | 156 | 561 | 1.0404607029897952 | 0.949 | 1937.2222222222222 | 1.0404607029897952 | 1861.888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:241 / P3:417 | 51.474 | 172 | 417 | 0.4808873044167162 | 0.949 | 269.77777777777777 | 0.4808873044167162 | 561 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 17:44:32 | 窗口结束：2026-11-24 17:44:51 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 992 | 168 | 689 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1012 | 192 | 433 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 952 | 120 | 673 | 128 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 956 | 184 | 481 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 176 | 561 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 988 | 184 | 241 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 200 | 689 |
| 1 | P3 | 168 | 176 | 200 | 449 |
| 2 | P2 | 192 | 192 | 192 | 433 |
| 2 | P3 | 184 | 192 | 192 | 337 |
| 3 | P2 | 96 | 120 | 120 | 673 |
| 3 | P3 | 96 | 128 | 136 | 753 |
| 4 | P2 | 160 | 184 | 184 | 481 |
| 4 | P3 | 144 | 168 | 168 | 609 |
| 5 | P2 | 168 | 176 | 192 | 561 |
| 5 | P3 | 152 | 168 | 184 | 417 |
| 6 | P2 | 184 | 184 | 200 | 241 |
| 6 | P3 | 160 | 176 | 184 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 17:45:17 | 2026-11-24 17:45:17 | 2026-11-24 17:45:17 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 17:45:58 | 2026-11-24 17:45:58 | 2026-11-24 17:45:58 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 17:45:58 | 2026-11-24 17:45:58 | 2026-11-24 17:45:58 | - | - | - | - | - | - | - | 1 | - |
| 4 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 5 | 测试就绪 | 2026-11-24 17:45:17 | 2026-11-24 17:45:17 | 2026-11-24 17:45:17 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 17:45:17 | 2026-11-24 17:45:17 | 2026-11-24 17:45:17 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 2026-11-24 17:45:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 1.173913043478261 | 0.966 | - | 1.173913043478261 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 304 | 0.9690755436945478 | 0.927 | 5174.5 | 0.9690755436945478 | 5339.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 1.3356643356643356 | 0.955 | 21.22222222222222 | 1.3356643356643356 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 0.7062161139831042 | 0.961 | 1244.6666666666667 | 0.7062161139831042 | 1762.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 1.2035398230088497 | 0.928 | 8 | 1.2035398230088497 | 6.647058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 0.7953260459856766 | 0.989 | 1726.3636363636363 | 0.7953260459856766 | 2170.6363636363635 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 1.328125 | 0.96 | 28.333333333333332 | 1.328125 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.9865727770626688 | 0.954 | 4343.222222222223 | 0.9865727770626688 | 4402.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 220 | 1.270440251572327 | 0.969 | 25.25 | 1.270440251572327 | 19.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 308 | 1.0933269207646987 | 0.919 | 5051.777777777777 | 1.0933269207646987 | 4620.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 1.1736111111111112 | 0.962 | 18.77777777777778 | 1.1736111111111112 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 304 | 0.6741616062147819 | 0.931 | 1120.2727272727273 | 0.6741616062147819 | 1661.7272727272727 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 189 | 160.5 | - | - | 1.173913043478261 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 191 | 142.5 | - | 21.22222222222222 | 1.3356643356643356 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 135.5 | 112.5 | - | 8 | 1.2035398230088497 | 6.647058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 255 | 191.5 | - | 28.333333333333332 | 1.328125 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 202 | 159 | - | 25.25 | 1.270440251572327 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 169 | 144 | - | 18.77777777777778 | 1.1736111111111112 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41395.5 | 42716.5 | - | 5174.5 | 0.9690755436945478 | 5339.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11677 | 16734 | - | 1297.4444444444443 | 0.6978008844269152 | 1859.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 20474.5 | 26153.5 | - | 1861.3636363636363 | 0.782863041982106 | 2377.6363636363635 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 39089 | 39620.5 | - | 4343.222222222223 | 0.9865727770626688 | 4402.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45466 | 41585 | - | 5051.777777777777 | 1.0933269207646987 | 4620.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 12325 | 18279 | - | 1120.4545454545455 | 0.6742710213906669 | 1661.7272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |

