================================================================================================
完成时间：2026-11-24 17:51:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795513707255-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 17:49:10 | 结束：2026-11-24 17:49:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:321 / P3:433 | 49.842 | 169.5 | 433 | 0.9899909008189263 | 0.96 | 960 | 0.9899909008189263 | 969.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.43045774647887325 | 0.937 | 172.58823529411765 | 0.43045774647887325 | 400.94117647058823 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:200 / P3:200 | P2:305 / P3:369 | 55.483 | 176.5 | 369 | 0.758252121974222 | 0.929 | 804 | 0.758252121974222 | 1060.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:184 / P3:184 | P2:449 / P3:465 | 49.096 | 172 | 465 | 0.983207536130127 | 0.967 | 1867.111111111111 | 0.983207536130127 | 1899 | 0 | 干扰比超过上限 |
| 5 | 1 | A类合格 | P2:152 / P3:168 | P2:321 / P3:513 | 50.564 | 166 | 513 | 0.9820054388705665 | 0.954 | 2121.5 | 0.9820054388705665 | 2160.375 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:128 / P3:176 | P2:241 / P3:241 | 40.333 | 167.5 | 241 | 0.4952243647504055 | 0.934 | 343.5 | 0.4952243647504055 | 693.625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 17:49:29 | 窗口结束：2026-11-24 17:49:49 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1004 | 168 | 321 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 1028 | 200 | 305 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1084 | 184 | 449 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1044 | 152 | 321 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1024 | 128 | 241 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 321 |
| 1 | P3 | 168 | 176 | 176 | 433 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 192 | 200 | 216 | 305 |
| 3 | P3 | 184 | 200 | 200 | 369 |
| 4 | P2 | 144 | 184 | 184 | 449 |
| 4 | P3 | 144 | 184 | 184 | 465 |
| 5 | P2 | 152 | 152 | 168 | 321 |
| 5 | P3 | 144 | 168 | 176 | 513 |
| 6 | P2 | 112 | 128 | 136 | 241 |
| 6 | P3 | 136 | 176 | 176 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 17:50:55 | 2026-11-24 17:50:55 | 2026-11-24 17:50:55 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 17:50:55 | 2026-11-24 17:50:55 | 2026-11-24 17:50:55 | - | - | - | - | - | - | - | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 模式切换成功 | 2026-11-24 17:50:55 | 2026-11-24 17:50:55 | 2026-11-24 17:50:55 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-24 17:50:14 | 2026-11-24 17:50:14 | 2026-11-24 17:50:14 | 2026-11-24 17:50:19 | 2026-11-24 17:50:19 | 2026-11-24 17:50:19 | 2026-11-24 17:50:19 | 2026-11-24 17:50:19 | 2026-11-24 17:50:20 | 2026-11-24 17:50:20 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 17:50:14 | 2026-11-24 17:50:14 | 2026-11-24 17:50:14 | 2026-11-24 17:50:20 | 2026-11-24 17:50:20 | 2026-11-24 17:50:20 | 2026-11-24 17:50:20 | 2026-11-24 17:50:20 | 2026-11-24 17:50:20 | 2026-11-24 17:50:20 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 1.2710843373493976 | 0.95 | 12.411764705882353 | 1.2710843373493976 | 9.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 324 | 0.9931112284575873 | 0.953 | 2433.823529411765 | 0.9931112284575873 | 2450.705882352941 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 316 | 0.6135857461024499 | 0.933 | 777.8823529411765 | 0.6135857461024499 | 1267.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 220 | 1.2432432432432432 | 0.957 | 20.444444444444443 | 1.2432432432432432 | 16.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 324 | 0.795324427480916 | 0.929 | 2407.8888888888887 | 0.795324427480916 | 3027.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 224 | 1.3114754098360655 | 0.951 | 26.666666666666668 | 1.3114754098360655 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 324 | 0.9515786589959592 | 0.973 | 4168.2 | 0.9515786589959592 | 4380.3 | 合格 | 指标正常 |
| 热源检测 | 5 | 236 | 1.2105263157894737 | 0.972 | 23 | 1.2105263157894737 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 328 | 1.0212631834161716 | 0.927 | 4680.222222222223 | 1.0212631834161716 | 4582.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 224 | 1.1647058823529413 | 0.95 | 24.75 | 1.1647058823529413 | 21.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 324 | 0.6979503174779993 | 0.925 | 1392.3333333333333 | 0.6979503174779993 | 1994.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 211 | 165.5 | - | 12.411764705882353 | 1.2710843373493976 | 9.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 9 | 183.5 | 147.5 | - | 20.444444444444443 | 1.2432432432432432 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 240 | 183 | - | 26.666666666666668 | 1.3114754098360655 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 183.5 | 151.5 | - | 23 | 1.2105263157894737 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 198 | 170 | - | 24.75 | 1.1647058823529413 | 21.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 41374.5 | 41662 | - | 2433.823529411765 | 0.9931112284575873 | 2450.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13223.5 | 21552 | - | 777.8823529411765 | 0.6135857461024499 | 1267.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 21670.5 | 27248 | - | 2407.8888888888887 | 0.795324427480916 | 3027.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 41682 | 43802.5 | - | 4168.2 | 0.9515786589959592 | 4380.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42121.5 | 41245 | - | 4680.222222222223 | 1.0212631834161716 | 4582.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12531 | 17953.5 | - | 1392.3333333333333 | 0.6979503174779993 | 1994.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

