================================================================================================
完成时间：2026-11-24 17:54:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795513916527-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 1 / B 3 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 17:52:27 | 结束：2026-11-24 17:52:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:144 | P2:177 / P3:351 | 46.422 | 160 | 351 | 1.0152446372619908 | 0.952 | 1872.111111111111 | 1.0152446372619908 | 1844 | 0 | 干扰比超过上限 |
| 2 | 1 | B类合格 | P2:160 / P3:168 | P2:321 / P3:369 | 48.757 | 166.5 | 369 | 0.44221597162773635 | 0.936 | 401.77777777777777 | 0.44221597162773635 | 908.5555555555555 | 0 | 干扰比超过上限 |
| 3 | 1 | 不合格 | P2:176 / P3:160 | P2:625 / P3:545 | 52.353 | 171 | 625 | 1.4858757062146892 | 0.956 | 29.22222222222222 | 1.4858757062146892 | 19.666666666666668 | 0 | 干扰比超过上限 |
| 4 | 1 | B类合格 | P2:192 / P3:200 | P2:417 / P3:481 | 51.94 | 193 | 481 | 1.0052227158122224 | 0.95 | 2093.125 | 1.0052227158122224 | 2082.25 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:168 / P3:176 | P2:417 / P3:417 | 51.077 | 163 | 417 | 1.446236559139785 | 0.961 | 29.88888888888889 | 1.446236559139785 | 20.666666666666668 | 0 | 干扰比超过上限 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:673 / P3:577 | 52.579 | 167.5 | 673 | 0.42795956827137227 | 0.959 | - | 0.42795956827137227 | - | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 17:52:58 | 窗口结束：2026-11-24 17:53:19 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1004 | 160 | 177 | 144 | 351 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1016 | 160 | 321 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 992 | 176 | 625 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 996 | 192 | 417 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 976 | 168 | 417 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 980 | 176 | 673 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 160 | 177 |
| 1 | P3 | 136 | 144 | 152 | 351 |
| 2 | P2 | 152 | 160 | 160 | 321 |
| 2 | P3 | 136 | 168 | 168 | 369 |
| 3 | P2 | 160 | 176 | 192 | 625 |
| 3 | P3 | 144 | 160 | 168 | 545 |
| 4 | P2 | 144 | 192 | 192 | 417 |
| 4 | P3 | 192 | 200 | 208 | 481 |
| 5 | P2 | 144 | 168 | 184 | 417 |
| 5 | P3 | 152 | 176 | 200 | 417 |
| 6 | P2 | 152 | 176 | 192 | 673 |
| 6 | P3 | 152 | 184 | 192 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:44 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 2026-11-24 17:53:49 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 228 | 1.3566433566433567 | 0.961 | 21.555555555555557 | 1.3566433566433567 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 268 | 0.9968370193265591 | 0.937 | 2354.4117647058824 | 0.9968370193265591 | 2361.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 2 | 220 | 1.358974358974359 | 0.952 | 23.555555555555557 | 1.358974358974359 | 17.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 272 | 0.6253517352271205 | 0.907 | 1555.6666666666667 | 0.6253517352271205 | 2487.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 224 | 1.4858757062146892 | 0.954 | 29.22222222222222 | 1.4858757062146892 | 19.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 272 | 0.847365497540073 | 0.93 | 2373 | 0.847365497540073 | 2800.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 1.3160621761658031 | 0.96 | 31.75 | 1.3160621761658031 | 24.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 268 | 0.9767992985283314 | 0.918 | 5152.25 | 0.9767992985283314 | 5274.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 220 | 1.446236559139785 | 0.97 | 29.88888888888889 | 1.446236559139785 | 20.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 280 | 1.0149307733127502 | 0.94 | 4675.222222222223 | 1.0149307733127502 | 4606.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 220 | 1.2588235294117647 | 0.981 | - | 1.2588235294117647 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 272 | 0.6486345087370514 | 0.932 | 1549.75 | 0.6486345087370514 | 2389.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 193.5 | 143 | - | 21.555555555555557 | 1.3566433566433567 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 211.5 | 165 | - | 23.555555555555557 | 1.284848484848485 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 262.5 | 177 | - | 29.22222222222222 | 1.4858757062146892 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 253.5 | 193 | - | 31.75 | 1.3160621761658031 | 24.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 268.5 | 185.5 | - | 29.88888888888889 | 1.446236559139785 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 213.5 | 169.5 | - | - | 1.2588235294117647 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 40025 | 40151.5 | - | 2354.4117647058824 | 0.9968370193265591 | 2361.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14001 | 22388.5 | - | 1555.6666666666667 | 0.6253517352271205 | 2487.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 21357 | 25204 | - | 2373 | 0.847365497540073 | 2800.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 41217.5 | 42197 | - | 5152.25 | 0.9767992985283314 | 5274.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42077 | 41457.5 | - | 4675.222222222223 | 1.0149307733127502 | 4606.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12398 | 19113.5 | - | 1549.75 | 0.6486345087370514 | 2389.25 | 在线、无火警、无故障、光源就绪、同步正常 |

