================================================================================================
完成时间：2026-11-24 18:00:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795514260949-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 17:58:13 | 结束：2026-11-24 17:58:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:337 / P3:513 | 52.075 | 182.5 | 513 | 0.9931640625 | 0.963 | 1921 | 0.9931640625 | 1934.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:200 | P2:353 / P3:385 | 53.592 | 177.5 | 385 | 0.4229675952245594 | 0.94 | 413.3333333333333 | 0.4229675952245594 | 977.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:321 / P3:337 | 53.115 | 160.5 | 337 | 0.9025662868704079 | 0.951 | 1059.5 | 0.9025662868704079 | 1173.875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:168 / P3:152 | P2:305 / P3:241 | 49.89 | 164.5 | 305 | 1.0216232586311327 | 0.954 | 1533.3636363636363 | 1.0216232586311327 | 1500.909090909091 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:176 / P3:192 | P2:465 / P3:465 | 50.749 | 176.5 | 465 | 1.4528301886792452 | 0.96 | 25.666666666666668 | 1.4528301886792452 | 17.666666666666668 | 0 | 干扰比超过上限 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:433 / P3:545 | 50.444 | 142.5 | 545 | 0.48861318830727396 | 0.948 | 319.44444444444446 | 0.48861318830727396 | 653.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 17:58:43 | 窗口结束：2026-11-24 17:59:03 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1036 | 184 | 337 | 192 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1036 | 192 | 353 | 200 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1060 | 160 | 321 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1076 | 168 | 305 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1032 | 176 | 465 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1076 | 152 | 433 | 152 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 192 | 337 |
| 1 | P3 | 168 | 192 | 216 | 513 |
| 2 | P2 | 160 | 192 | 200 | 353 |
| 2 | P3 | 192 | 200 | 216 | 385 |
| 3 | P2 | 144 | 160 | 176 | 321 |
| 3 | P3 | 136 | 160 | 168 | 337 |
| 4 | P2 | 160 | 168 | 192 | 305 |
| 4 | P3 | 152 | 152 | 176 | 241 |
| 5 | P2 | 144 | 176 | 192 | 465 |
| 5 | P3 | 160 | 192 | 208 | 465 |
| 6 | P2 | 152 | 152 | 176 | 433 |
| 6 | P3 | 152 | 152 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:34 | 2026-11-24 17:59:34 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:34 | 2026-11-24 17:59:34 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:34 | 2026-11-24 17:59:34 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:34 | 2026-11-24 17:59:34 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:34 | 2026-11-24 17:59:34 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:28 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:33 | 2026-11-24 17:59:34 | 2026-11-24 17:59:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 1.2403846153846154 | 0.974 | 25.8 | 1.2403846153846154 | 20.8 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 252 | 0.9975495826632973 | 0.943 | 3908.1 | 0.9975495826632973 | 3917.7 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 1.267379679144385 | 0.955 | 26.333333333333332 | 1.267379679144385 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 248 | 0.6183787929629452 | 0.914 | 1433.3333333333333 | 0.6183787929629452 | 2317.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 1.2080924855491328 | 0.959 | 26.125 | 1.2080924855491328 | 21.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 252 | 0.9242084925130637 | 0.923 | 2630.875 | 0.9242084925130637 | 2846.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 220 | 1.3609467455621302 | 0.963 | 25.555555555555557 | 1.3609467455621302 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 244 | 0.9293482073949344 | 0.901 | 3612.5454545454545 | 0.9293482073949344 | 3887.181818181818 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 1.4528301886792452 | 0.955 | 25.666666666666668 | 1.4528301886792452 | 17.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 236 | 0.9941707883314828 | 0.941 | 3939.7 | 0.9941707883314828 | 3962.8 | 合格 | 指标正常 |
| 热源检测 | 6 | 228 | 1.1612903225806452 | 0.962 | 24 | 1.1612903225806452 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 244 | 0.6775260880631204 | 0.921 | 1183.111111111111 | 0.6775260880631204 | 1746.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 257.5 | 207.5 | - | 25.8 | 1.2403846153846154 | 20.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 237 | 187 | - | 26.333333333333332 | 1.267379679144385 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 209 | 172.5 | - | 26.125 | 1.2080924855491328 | 21.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 229.5 | 168.5 | - | 25.555555555555557 | 1.3609467455621302 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 230.5 | 159.5 | - | 25.666666666666668 | 1.44375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 215.5 | 185.5 | - | 24 | 1.1612903225806452 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 39080.5 | 39176.5 | - | 3908.1 | 0.9975495826632973 | 3917.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12899.5 | 20861 | - | 1433.3333333333333 | 0.6183787929629452 | 2317.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 21046.5 | 22773 | - | 2630.875 | 0.9242084925130637 | 2846.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 39737.5 | 42758.5 | - | 3612.5454545454545 | 0.9293482073949344 | 3887.181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 39397 | 39627.5 | - | 3939.7 | 0.9941707883314828 | 3962.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 10647.5 | 15716 | - | 1183.111111111111 | 0.6775260880631204 | 1746.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

