================================================================================================
完成时间：2026-11-24 18:05:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795514584466-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 18:03:36 | 结束：2026-11-24 18:03:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:200 | P2:481 / P3:401 | 51.424 | 173 | 481 | 1.0301293900184842 | 0.942 | 1857.6666666666667 | 1.0301293900184842 | 1803.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:192 | P2:465 / P3:545 | 53.897 | 198.5 | 545 | 0.43560933448573896 | 0.953 | 392 | 0.43560933448573896 | 899.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:168 / P3:168 | P2:337 / P3:417 | 50.277 | 174.5 | 417 | 1.4518072289156627 | 0.944 | 14.176470588235293 | 1.4518072289156627 | 9.764705882352942 | 0 | 干扰比超过上限 |
| 4 | 1 | B类合格 | P2:208 / P3:184 | P2:593 / P3:561 | 51.857 | 191 | 593 | 1.0410461098534494 | 0.964 | 1092.1875 | 1.0410461098534494 | 1049.125 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:481 / P3:481 | 49.861 | 150 | 481 | 1.0109993529792365 | 0.974 | 1909.7777777777778 | 1.0109993529792365 | 1889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:168 | P2:417 / P3:385 | 49.29 | 178.5 | 417 | 0.5272648272865522 | 0.956 | 269.6666666666667 | 0.5272648272865522 | 511.44444444444446 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 18:04:07 | 窗口结束：2026-11-24 18:04:26 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 988 | 192 | 481 | 200 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1000 | 176 | 465 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1004 | 168 | 337 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 988 | 208 | 593 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 980 | 152 | 481 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1000 | 184 | 417 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 192 | 192 | 481 |
| 1 | P3 | 160 | 200 | 208 | 401 |
| 2 | P2 | 160 | 176 | 184 | 465 |
| 2 | P3 | 168 | 192 | 200 | 545 |
| 3 | P2 | 168 | 168 | 168 | 337 |
| 3 | P3 | 168 | 168 | 184 | 417 |
| 4 | P2 | 184 | 208 | 208 | 593 |
| 4 | P3 | 168 | 184 | 200 | 561 |
| 5 | P2 | 144 | 152 | 168 | 481 |
| 5 | P3 | 144 | 152 | 160 | 481 |
| 6 | P2 | 176 | 184 | 192 | 417 |
| 6 | P3 | 168 | 168 | 168 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 测试就绪 | 2026-11-24 18:04:52 | 2026-11-24 18:04:52 | 2026-11-24 18:04:52 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 18:04:52 | 2026-11-24 18:04:52 | 2026-11-24 18:04:52 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 2026-11-24 18:04:57 | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 18:05:32 | 2026-11-24 18:05:32 | 2026-11-24 18:05:32 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-24 18:05:32 | 2026-11-24 18:05:32 | 2026-11-24 18:05:32 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 18:05:32 | 2026-11-24 18:05:32 | 2026-11-24 18:05:32 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.0904255319148937 | 0.948 | 22.77777777777778 | 1.0904255319148937 | 20.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 232 | 0.8690520841147201 | 0.917 | 3861.777777777778 | 0.8690520841147201 | 4443.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 1.2395833333333333 | 0.965 | 26.444444444444443 | 1.2395833333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 328 | 0.5983769789903415 | 0.946 | 1335.4444444444443 | 0.5983769789903415 | 2231.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 1.4518072289156627 | 0.947 | 14.176470588235293 | 1.4518072289156627 | 9.764705882352942 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 312 | 0.9023478962340253 | 0.942 | 1328.3125 | 0.9023478962340253 | 1472.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.3969072164948453 | 0.96 | 30.11111111111111 | 1.3969072164948453 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 0.9948816072709878 | 0.964 | 2446.823529411765 | 0.9948816072709878 | 2459.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 1.2784090909090908 | 0.98 | 25 | 1.2784090909090908 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 0.96668571895158 | 0.952 | 3946.3333333333335 | 0.96668571895158 | 4082.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 1.2531645569620253 | 0.948 | 22 | 1.2531645569620253 | 17.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 0.8172608610948763 | 0.98 | 1398.3333333333333 | 0.8172608610948763 | 1711 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 204.5 | 188 | - | 22.77777777777778 | 1.0904255319148937 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 238 | 192 | - | 26.444444444444443 | 1.2395833333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 241 | 165.5 | - | 14.176470588235293 | 1.4518072289156627 | 9.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 270.5 | 194 | - | 30.11111111111111 | 1.3969072164948453 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 225 | 175.5 | - | 25 | 1.2784090909090908 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 197.5 | 157.5 | - | 22 | 1.2531645569620253 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 34756 | 39993 | - | 3861.777777777778 | 0.8690520841147201 | 4443.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12019 | 20085.5 | - | 1335.4444444444443 | 0.5983769789903415 | 2231.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 23341 | 25711 | - | 1458.8125 | 0.9078215549764692 | 1606.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 41596 | 41810 | - | 2446.823529411765 | 0.9948816072709878 | 2459.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 35516.5 | 36741 | - | 3946.3333333333335 | 0.96668571895158 | 4082.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12934.5 | 17315 | - | 1437.2222222222222 | 0.7470401386081432 | 1923.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

