================================================================================================
完成时间：2026-11-24 18:09:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795514817203-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 1 / B 2 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 18:07:41 | 结束：2026-11-24 18:07:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:184 / P3:200 | P2:545 / P3:513 | 53.522 | 195.5 | 545 | 1.02599672310213 | 0.961 | 1174.125 | 1.02599672310213 | 1144.375 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.4602552761278908 | 0.959 | 404.6666666666667 | 0.4602552761278908 | 879.2222222222222 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:176 / P3:200 | P2:513 / P3:705 | 52.441 | 179 | 705 | 0.8337898649970652 | 0.951 | 947 | 0.8337898649970652 | 1135.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:168 | P2:1137 / P3:353 | 51.424 | 179 | 1137 | 1.036740488358887 | 0.976 | 1014.2777777777778 | 1.036740488358887 | 978.3333333333334 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1137 > B上限 1100 |
| 5 | 1 | B类合格 | P2:200 / P3:192 | P2:449 / P3:545 | 52.73 | 203 | 545 | 0.9987874314635174 | 0.957 | 2105 | 0.9987874314635174 | 2107.5555555555557 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:184 / P3:184 | P2:417 / P3:305 | 53.45 | 176.5 | 417 | 1.4829545454545454 | 0.964 | 32.625 | 1.4829545454545454 | 22 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 18:07:59 | 窗口结束：2026-11-24 18:08:19 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1052 | 184 | 545 | 200 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 1060 | 176 | 513 | 200 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1048 | 168 | 1137 | 168 | 353 | 不合格 | 噪声绝对值超过上限 |
| 5 | 1064 | 200 | 449 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1088 | 184 | 417 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 216 | 545 |
| 1 | P3 | 200 | 200 | 216 | 513 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 160 | 176 | 200 | 513 |
| 3 | P3 | 144 | 200 | 200 | 705 |
| 4 | P2 | 168 | 168 | 208 | 1137 |
| 4 | P3 | 168 | 168 | 192 | 353 |
| 5 | P2 | 200 | 200 | 200 | 449 |
| 5 | P3 | 192 | 192 | 200 | 545 |
| 6 | P2 | 160 | 184 | 192 | 417 |
| 6 | P3 | 152 | 184 | 184 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 18:08:45 | 2026-11-24 18:08:45 | 2026-11-24 18:08:45 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 18:09:25 | 2026-11-24 18:09:25 | 2026-11-24 18:09:25 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-24 18:08:45 | 2026-11-24 18:08:45 | 2026-11-24 18:08:45 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 2026-11-24 18:08:50 | 1 | - |
| 4 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 5 | 模式切换成功 | 2026-11-24 18:09:25 | 2026-11-24 18:09:25 | 2026-11-24 18:09:25 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 18:09:25 | 2026-11-24 18:09:25 | 2026-11-24 18:09:25 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 216 | 1.3668639053254439 | 0.972 | 25.666666666666668 | 1.3668639053254439 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 356 | 0.9965962020781082 | 0.948 | 4326.777777777777 | 0.9965962020781082 | 4341.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 280 | 0.666144691512684 | 0.954 | 1418 | 0.666144691512684 | 2128.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 1.0916666666666666 | 0.944 | 29.11111111111111 | 1.0916666666666666 | 26.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 360 | 0.866962793561439 | 0.95 | 2190.3333333333335 | 0.866962793561439 | 2526.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 220 | 1.3232323232323233 | 0.952 | 16.375 | 1.3232323232323233 | 12.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 248 | 1.0432970777093435 | 0.978 | 2341.5882352941176 | 1.0432970777093435 | 2244.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 5 | 228 | 1.350785340314136 | 0.961 | 25.8 | 1.350785340314136 | 19.1 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 248 | 1.0261603375527426 | 0.934 | 4053.3333333333335 | 1.0261603375527426 | 3950 | 合格 | 指标正常 |
| 热源检测 | 6 | 228 | 1.4829545454545454 | 0.961 | 32.625 | 1.4829545454545454 | 22 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 252 | 0.6574295638749518 | 0.973 | 1064.625 | 0.6574295638749518 | 1619.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 230.5 | 168.5 | - | 25.666666666666668 | 1.3668639053254439 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 262 | 240 | - | 29.11111111111111 | 1.0916666666666666 | 26.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 261.5 | 197.5 | - | 16.375 | 1.3232323232323233 | 12.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 258 | 191 | - | 25.8 | 1.350785340314136 | 19.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 261 | 176 | - | 32.625 | 1.4829545454545454 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 38941 | 39073.5 | - | 4326.777777777777 | 0.9965962020781082 | 4341.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12762 | 19158 | - | 1418 | 0.666144691512684 | 2128.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 19712.5 | 22738 | - | 2190.3333333333335 | 0.866962793561439 | 2526.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 39807 | 38155 | - | 2341.5882352941176 | 1.0432970777093435 | 2244.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 36479.5 | 35550 | - | 4053.3333333333335 | 1.0261603375527426 | 3950 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 8517 | 12955 | - | 1064.625 | 0.6574295638749518 | 1619.375 | 在线、无火警、无故障、光源就绪、同步正常 |

