================================================================================================
完成时间：2026-11-24 18:14:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795515110853-31 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 1 / B 2 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 18:12:23 | 结束：2026-11-24 18:12:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:144 / P3:144 | P2:337 / P3:561 | 46.476 | 135.5 | 561 | 1.2185792349726776 | 0.949 | 22.3 | 1.2185792349726776 | 18.3 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:184 / P3:176 | P2:257 / P3:401 | 53.435 | 178 | 401 | 1.4437869822485208 | 0.956 | 27.11111111111111 | 1.4437869822485208 | 18.77777777777778 | 0 | 干扰比超过上限 |
| 3 | 1 | 不合格 | P2:200 / P3:256 | P2:465 / P3:561 | 64.532 | 240 | 561 | 0.8392406452320861 | 0.933 | 849.7777777777778 | 0.8392406452320861 | 1012.5555555555555 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 256 > B上限 220 |
| 4 | 1 | B类合格 | P2:160 / P3:152 | P2:609 / P3:497 | 45.272 | 158.5 | 609 | 1.0027856645417046 | 0.971 | 2079.8888888888887 | 1.0027856645417046 | 2074.1111111111113 | 0 | 干扰比超过上限 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:513 / P3:465 | 52.948 | 167 | 513 | 1.0429121041728322 | 0.968 | 1957.7777777777778 | 1.0429121041728322 | 1877.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:184 / P3:168 | P2:369 / P3:465 | 51.893 | 179.5 | 465 | 0.44605370219690804 | 0.96 | 304.55555555555554 | 0.44605370219690804 | 682.7777777777778 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 18:12:53 | 窗口结束：2026-11-24 18:13:13 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 992 | 144 | 337 | 144 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1004 | 184 | 257 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1012 | 200 | 465 | 256 | 561 | 不合格 | 噪声波动值超过上限 |
| 4 | 972 | 160 | 609 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 976 | 168 | 513 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 948 | 184 | 369 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 144 | 144 | 337 |
| 1 | P3 | 128 | 144 | 144 | 561 |
| 2 | P2 | 160 | 184 | 192 | 257 |
| 2 | P3 | 160 | 176 | 184 | 401 |
| 3 | P2 | 168 | 200 | 200 | 465 |
| 3 | P3 | 216 | 256 | 256 | 561 |
| 4 | P2 | 128 | 160 | 184 | 609 |
| 4 | P3 | 120 | 152 | 168 | 497 |
| 5 | P2 | 152 | 168 | 176 | 513 |
| 5 | P3 | 160 | 168 | 176 | 465 |
| 6 | P2 | 168 | 184 | 184 | 369 |
| 6 | P3 | 160 | 168 | 168 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 18:14:18 | 2026-11-24 18:14:18 | 2026-11-24 18:14:18 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 18:14:19 | 2026-11-24 18:14:19 | 2026-11-24 18:14:19 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-24 18:13:38 | 2026-11-24 18:13:38 | 2026-11-24 18:13:38 | 2026-11-24 18:13:43 | 2026-11-24 18:13:43 | 2026-11-24 18:13:43 | 2026-11-24 18:13:43 | 2026-11-24 18:13:43 | 2026-11-24 18:13:44 | 2026-11-24 18:13:44 | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 18:14:19 | 2026-11-24 18:14:19 | 2026-11-24 18:14:19 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-24 18:14:19 | 2026-11-24 18:14:19 | 2026-11-24 18:14:19 | - | - | - | - | - | - | - | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 1.2185792349726776 | 0.949 | 22.3 | 1.2185792349726776 | 18.3 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 208 | 1.4437869822485208 | 0.963 | 27.11111111111111 | 1.4437869822485208 | 18.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 196 | 0.7836224929248186 | 0.955 | 1415.2222222222222 | 0.7836224929248186 | 1806 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 1.2042553191489362 | 0.926 | 31.444444444444443 | 1.2042553191489362 | 26.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 324 | 0.8588167413785451 | 0.912 | 2150 | 0.8588167413785451 | 2503.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 216 | 1.3841463414634145 | 0.957 | 25.22222222222222 | 1.3841463414634145 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0226172916181455 | 0.981 | 4390.777777777777 | 1.0226172916181455 | 4293.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.1634615384615385 | 0.952 | 15.125 | 1.1634615384615385 | 13 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9952978477577451 | 0.969 | 3367.4545454545455 | 0.9952978477577451 | 3383.3636363636365 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 1.4090909090909092 | 0.953 | 27.555555555555557 | 1.4090909090909092 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 0.6216425256644635 | 0.971 | 982.3333333333334 | 0.6216425256644635 | 1580.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 222.5 | 183 | - | 22.3 | 1.2185792349726776 | 18.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 244 | 168.5 | - | 27.11111111111111 | 1.4437869822485208 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 282.5 | 234.5 | - | 31.444444444444443 | 1.2042553191489362 | 26.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 226.5 | 163.5 | - | 25.22222222222222 | 1.3841463414634145 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 242 | 208 | - | 15.125 | 1.1634615384615385 | 13 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 247.5 | 175.5 | - | 27.555555555555557 | 1.4090909090909092 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12736.5 | 16253.5 | - | 1415.2222222222222 | 0.7836224929248186 | 1806 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 19349.5 | 22530.5 | - | 2150 | 0.8588167413785451 | 2503.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 39516.5 | 38642.5 | - | 4390.777777777777 | 1.0226172916181455 | 4293.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 37042 | 37217 | - | 3367.4545454545455 | 0.9952978477577451 | 3383.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 8841 | 14221.5 | - | 982.3333333333334 | 0.6216425256644635 | 1580.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

