================================================================================================
完成时间：2026-11-24 18:19:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795515400949-33 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 18:17:12 | 结束：2026-11-24 18:17:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:136 | P2:529 / P3:417 | 41.525 | 153 | 529 | 1.4705882352941178 | 0.957 | 22.22222222222222 | 1.4705882352941178 | 15.11111111111111 | 0 | 干扰比超过上限 |
| 2 | 1 | A类合格 | P2:192 / P3:184 | P2:257 / P3:353 | 55.569 | 190 | 353 | 0.3366167023554604 | 0.94 | 436.6666666666667 | 0.3366167023554604 | 1297.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:200 | P2:449 / P3:545 | 52.611 | 187 | 545 | 0.7357123448962957 | 0.961 | 406.15 | 0.7357123448962957 | 552.05 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:160 | P2:529 / P3:625 | 52.437 | 153 | 625 | 1.6237113402061856 | 0.958 | 35 | 1.6237113402061856 | 21.555555555555557 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:176 / P3:184 | P2:465 / P3:513 | 54.808 | 172 | 513 | 0.9961971076593465 | 0.949 | 1033.2777777777778 | 0.9961971076593465 | 1037.2222222222222 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | B类合格 | P2:184 / P3:160 | P2:769 / P3:913 | 48.885 | 177.5 | 913 | 0.5412087912087912 | 0.961 | 350.22222222222223 | 0.5412087912087912 | 647.1111111111111 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 18:17:43 | 窗口结束：2026-11-24 18:18:03 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 996 | 168 | 529 | 136 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1016 | 192 | 257 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1012 | 192 | 449 | 200 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1012 | 168 | 529 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1012 | 176 | 465 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1028 | 184 | 769 | 160 | 913 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 184 | 529 |
| 1 | P3 | 136 | 136 | 152 | 417 |
| 2 | P2 | 192 | 192 | 216 | 257 |
| 2 | P3 | 184 | 184 | 208 | 353 |
| 3 | P2 | 176 | 192 | 192 | 449 |
| 3 | P3 | 168 | 200 | 200 | 545 |
| 4 | P2 | 152 | 168 | 176 | 529 |
| 4 | P3 | 144 | 160 | 176 | 625 |
| 5 | P2 | 144 | 176 | 176 | 465 |
| 5 | P3 | 152 | 184 | 184 | 513 |
| 6 | P2 | 160 | 184 | 184 | 769 |
| 6 | P3 | 160 | 160 | 192 | 913 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:34 | 2026-11-24 18:18:34 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:34 | 2026-11-24 18:18:34 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:34 | 2026-11-24 18:18:34 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:28 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:33 | 2026-11-24 18:18:34 | 2026-11-24 18:18:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 216 | 1.4705882352941178 | 0.972 | 22.22222222222222 | 1.4705882352941178 | 15.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 300 | 1.0153652457668492 | 0.933 | 3951.7 | 1.0153652457668492 | 3891.9 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 1.2447916666666667 | 0.965 | 26.555555555555557 | 1.2447916666666667 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 304 | 0.5014554009330515 | 0.915 | 1257.6 | 0.5014554009330515 | 2507.9 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 1.1754385964912282 | 0.965 | 26.8 | 1.1754385964912282 | 22.8 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 296 | 0.7872260173504882 | 0.959 | 939.2 | 0.7872260173504882 | 1193.05 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 1.6237113402061856 | 0.969 | 35 | 1.6237113402061856 | 21.555555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 292 | 1.0137278286685782 | 0.923 | 3631.818181818182 | 1.0137278286685782 | 3582.6363636363635 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 1.3717277486910995 | 0.96 | 15.411764705882353 | 1.3717277486910995 | 11.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 300 | 0.9183966968987034 | 0.909 | 2329 | 0.9183966968987034 | 2535.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 1.3091787439613527 | 0.978 | 30.11111111111111 | 1.3091787439613527 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 300 | 0.8435300487276665 | 0.947 | 958.7692307692307 | 0.8435300487276665 | 1136.6153846153845 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 199.5 | 135.5 | - | 22.22222222222222 | 1.4705882352941178 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 238.5 | 191.5 | - | 26.555555555555557 | 1.2447916666666667 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 267.5 | 227.5 | - | 26.8 | 1.1754385964912282 | 22.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 314.5 | 193.5 | - | 35 | 1.6237113402061856 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 262 | 191 | - | 15.411764705882353 | 1.3717277486910995 | 11.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 270.5 | 207 | - | 30.11111111111111 | 1.3091787439613527 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 39517 | 38919 | - | 3951.7 | 1.0153652457668492 | 3891.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12575.5 | 25078.5 | - | 1257.6 | 0.5014554009330515 | 2507.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 19.5 | 18783.5 | 23860.5 | - | 939.2 | 0.7872260173504882 | 1193.05 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 39950 | 39408.5 | - | 3631.818181818182 | 1.0137278286685782 | 3582.6363636363635 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 39593 | 43110.5 | - | 2329 | 0.9183966968987034 | 2535.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 13 | 12463.5 | 14776 | - | 958.7692307692307 | 0.8435300487276665 | 1136.6153846153845 | 在线、无火警、无故障、光源就绪、同步正常 |

