================================================================================================
完成时间：2026-11-24 18:31:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795516109802-37 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 18:29:01 | 结束：2026-11-24 18:29:07
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:184 / P3:184 | P2:353 / P3:529 | 52.479 | 171 | 529 | 1.0308743669534444 | 0.956 | 1877.2222222222222 | 1.0308743669534444 | 1821 | 0 | 干扰比超过上限 |
| 2 | 1 | B类合格 | P2:168 / P3:160 | P2:289 / P3:207 | 49.107 | 163 | 289 | 0.4003392705682782 | 0.95 | 330.4 | 0.4003392705682782 | 825.3 | 0 | 干扰比超过上限 |
| 3 | 1 | A类合格 | P2:160 / P3:200 | P2:305 / P3:497 | 49.523 | 208 | 497 | 0.8494688314291441 | 0.959 | 941.7777777777778 | 0.8494688314291441 | 1108.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:136 / P3:128 | P2:657 / P3:577 | 36.922 | 123 | 657 | 1.528301886792453 | 0.954 | 30.375 | 1.528301886792453 | 19.875 | 0 | 干扰比超过上限 |
| 5 | 1 | A类合格 | P2:144 / P3:160 | P2:449 / P3:625 | 50.177 | 146.5 | 625 | 0.9865708004040644 | 0.957 | 976.6470588235294 | 0.9865708004040644 | 989.9411764705883 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:273 / P3:273 | 49.062 | 165.5 | 273 | 0.48484848484848486 | 0.961 | 340 | 0.48484848484848486 | 701.25 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 18:29:32 | 窗口结束：2026-11-24 18:29:52 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 976 | 184 | 353 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 972 | 168 | 289 | 160 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 944 | 160 | 305 | 200 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 988 | 136 | 657 | 128 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 976 | 144 | 449 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 952 | 160 | 273 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 184 | 353 |
| 1 | P3 | 176 | 184 | 216 | 529 |
| 2 | P2 | 144 | 168 | 176 | 289 |
| 2 | P3 | 144 | 160 | 168 | 207 |
| 3 | P2 | 160 | 160 | 176 | 305 |
| 3 | P3 | 200 | 200 | 200 | 497 |
| 4 | P2 | 136 | 136 | 160 | 657 |
| 4 | P3 | 112 | 128 | 144 | 577 |
| 5 | P2 | 128 | 144 | 168 | 449 |
| 5 | P3 | 152 | 160 | 176 | 625 |
| 6 | P2 | 160 | 160 | 184 | 273 |
| 6 | P3 | 152 | 160 | 184 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 测试就绪 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:17 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 2026-11-24 18:30:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.4226190476190477 | 0.948 | 26.555555555555557 | 1.4226190476190477 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 264 | 1.0087774294670846 | 0.953 | 4290.666666666667 | 1.0087774294670846 | 4253.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 1.3544303797468353 | 0.976 | 21.4 | 1.3544303797468353 | 15.8 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 264 | 0.6009125840537944 | 0.914 | 1137.3636363636363 | 0.6009125840537944 | 1892.7272727272727 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 1.1830985915492958 | 0.944 | 31.5 | 1.1830985915492958 | 26.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 264 | 0.8746812850586435 | 0.969 | 2287 | 0.8746812850586435 | 2614.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.528301886792453 | 0.963 | 30.375 | 1.528301886792453 | 19.875 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 260 | 0.9337245027605166 | 0.918 | 4491.111111111111 | 0.9337245027605166 | 4809.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.2329545454545454 | 0.953 | 12.764705882352942 | 1.2329545454545454 | 10.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 268 | 0.9979115906717717 | 0.94 | 2687.8125 | 0.9979115906717717 | 2693.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 1.2545454545454546 | 0.971 | 25.875 | 1.2545454545454546 | 20.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 264 | 0.7269967748055397 | 0.945 | 1437 | 0.7269967748055397 | 1976.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 238.5 | 167.5 | - | 26.555555555555557 | 1.4226190476190477 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 213.5 | 157.5 | - | 21.4 | 1.3544303797468353 | 15.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 251.5 | 212.5 | - | 31.5 | 1.1830985915492958 | 26.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 242.5 | 158.5 | - | 30.375 | 1.528301886792453 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 217 | 176 | - | 12.764705882352942 | 1.2329545454545454 | 10.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 206.5 | 165 | - | 25.875 | 1.2545454545454546 | 20.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40606.5 | 39605 | - | 4511.888888888889 | 1.0252998358793082 | 4400.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 12596 | 20819.5 | - | 1145.090909090909 | 0.6049951969260327 | 1892.7272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 20583 | 23531.5 | - | 2287 | 0.8746812850586435 | 2614.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42910.5 | 45264.5 | - | 4767.888888888889 | 0.9479951397326853 | 5029.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 43004.5 | 43094.5 | - | 2687.8125 | 0.9979115906717717 | 2693.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11495.5 | 16942 | - | 1437 | 0.6785503482469603 | 2117.75 | 在线、无火警、无故障、光源就绪、同步正常 |

