================================================================================================
完成时间：2026-11-24 18:35:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795516385556-39 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 2 / B 0 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 18:33:37 | 结束：2026-11-24 18:33:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:433 / P3:433 | 54.206 | 196 | 433 | 1.0064581344415118 | 0.945 | 1792.2 | 1.0064581344415118 | 1780.7 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:136 / P3:144 | P2:225 / P3:257 | 41.523 | 150.5 | 257 | 0.3933227344992051 | 0.951 | 371.1 | 0.3933227344992051 | 943.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:184 / P3:184 | P2:353 / P3:513 | 49.713 | 188.5 | 513 | 1.4973821989528795 | 0.951 | 31.77777777777778 | 1.4973821989528795 | 21.22222222222222 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:160 / P3:160 | P2:433 / P3:305 | 51.371 | 153 | 433 | 1.4910714285714286 | 0.955 | 41.75 | 1.4910714285714286 | 28 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:176 / P3:168 | P2:753 / P3:897 | 53.336 | 174.5 | 897 | 1.4675324675324675 | 0.969 | 25.11111111111111 | 1.4675324675324675 | 17.11111111111111 | 0 | 干扰比超过上限 |
| 6 | 1 | 需复测 | P2:144 / P3:136 | P2:513 / P3:417 | 43.816 | 140 | 513 | 1.3916083916083917 | 0.958 | 24.875 | 1.3916083916083917 | 17.875 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-24 18:34:08 | 窗口结束：2026-11-24 18:34:27 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1012 | 192 | 433 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1032 | 136 | 225 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1020 | 184 | 353 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1020 | 160 | 433 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1000 | 176 | 753 | 168 | 897 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1004 | 144 | 513 | 136 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 216 | 433 |
| 1 | P3 | 152 | 184 | 200 | 433 |
| 2 | P2 | 136 | 136 | 160 | 225 |
| 2 | P3 | 136 | 144 | 168 | 257 |
| 3 | P2 | 184 | 184 | 216 | 353 |
| 3 | P3 | 168 | 184 | 200 | 513 |
| 4 | P2 | 128 | 160 | 160 | 433 |
| 4 | P3 | 128 | 160 | 168 | 305 |
| 5 | P2 | 176 | 176 | 184 | 753 |
| 5 | P3 | 160 | 168 | 176 | 897 |
| 6 | P2 | 144 | 144 | 168 | 513 |
| 6 | P3 | 128 | 136 | 152 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 1 | - |
| 4 | 测试就绪 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 1 | - |
| 5 | 测试就绪 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:53 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 2026-11-24 18:34:58 | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 232 | 1.2 | 0.959 | 24 | 1.2 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 328 | 0.9672322850318471 | 0.907 | 3887.5 | 0.9672322850318471 | 4019.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 228 | 1.105263157894737 | 0.966 | 18.666666666666668 | 1.105263157894737 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 328 | 0.5715077093527837 | 0.936 | 1375.5555555555557 | 0.5715077093527837 | 2406.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 240 | 1.4973821989528795 | 0.96 | 31.77777777777778 | 1.4973821989528795 | 21.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 336 | 0.8862402848334853 | 0.941 | 2267.8888888888887 | 0.8862402848334853 | 2559 | 合格 | 指标正常 |
| 热源检测 | 4 | 224 | 1.4910714285714286 | 0.955 | 41.75 | 1.4910714285714286 | 28 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 332 | 1.0156480962332433 | 0.929 | 4981.5 | 1.0156480962332433 | 4904.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 240 | 1.4675324675324675 | 0.967 | 25.11111111111111 | 1.4675324675324675 | 17.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 336 | 0.950816540922548 | 0.972 | 3620.3636363636365 | 0.950816540922548 | 3807.6363636363635 | 合格 | 指标正常 |
| 热源检测 | 6 | 236 | 1.3916083916083917 | 0.958 | 24.875 | 1.3916083916083917 | 17.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 240 | 199.5 | - | 24 | 1.2 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 168 | 153.5 | - | 18.666666666666668 | 1.0909090909090908 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 285.5 | 190.5 | - | 31.77777777777778 | 1.4973821989528795 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 334 | 224 | - | 41.75 | 1.4910714285714286 | 28 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 225.5 | 153.5 | - | 25.11111111111111 | 1.4675324675324675 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 199 | 142.5 | - | 22.11111111111111 | 1.3916083916083917 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 38874.5 | 40192 | - | 3887.5 | 0.9672322850318471 | 4019.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12380 | 21661.5 | - | 1375.5555555555557 | 0.5715077093527837 | 2406.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 20411 | 23030.5 | - | 2267.8888888888887 | 0.8862402848334853 | 2559 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 39852 | 39237.5 | - | 4981.5 | 1.0156480962332433 | 4904.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 39824 | 41883.5 | - | 3620.3636363636365 | 0.950816540922548 | 3807.6363636363635 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

