================================================================================================
完成时间：2026-11-24 18:46:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795517021677-43 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 1 / B 2 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 18:44:25 | 结束：2026-11-24 18:44:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 723ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 723ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 723ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 723ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:152 | P2:369 / P3:241 | 48.26 | 160.5 | 369 | 1.0113370301910043 | 0.953 | 2051.75 | 1.0113370301910043 | 2028.75 | 0 | 干扰比超过上限 |
| 2 | 1 | B类合格 | P2:160 / P3:168 | P2:497 / P3:609 | 51.84 | 173.5 | 609 | 0.48767227209508157 | 0.944 | 350.6363636363636 | 0.48767227209508157 | 719 | 0 | 干扰比超过上限 |
| 3 | 1 | 不合格 | P2:168 / P3:168 | P2:449 / P3:481 | 49.279 | 153 | 481 | 0.85259612033918 | 0.961 | 431.7647058823529 | 0.85259612033918 | 506.4117647058824 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:168 / P3:160 | P2:321 / P3:545 | 47.973 | 167 | 545 | 1.4300518134715026 | 0.96 | 34.5 | 1.4300518134715026 | 24.125 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.004399262826229 | 0.959 | 1877.2222222222222 | 1.004399262826229 | 1869 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:184 / P3:184 | P2:465 / P3:513 | 54.8 | 176.5 | 513 | 0.5132223310479922 | 0.948 | 291.1111111111111 | 0.5132223310479922 | 567.2222222222222 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 18:44:44 | 窗口结束：2026-11-24 18:45:04 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1056 | 160 | 369 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1056 | 160 | 497 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1076 | 168 | 449 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1020 | 168 | 321 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 1068 | 184 | 465 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 168 | 369 |
| 1 | P3 | 144 | 152 | 168 | 241 |
| 2 | P2 | 152 | 160 | 168 | 497 |
| 2 | P3 | 160 | 168 | 176 | 609 |
| 3 | P2 | 144 | 168 | 176 | 449 |
| 3 | P3 | 128 | 168 | 168 | 481 |
| 4 | P2 | 160 | 168 | 168 | 321 |
| 4 | P3 | 152 | 160 | 176 | 545 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 152 | 184 | 192 | 465 |
| 6 | P3 | 168 | 184 | 200 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 18:46:10 | 2026-11-24 18:46:10 | 2026-11-24 18:46:10 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 18:46:10 | 2026-11-24 18:46:10 | 2026-11-24 18:46:10 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 18:46:10 | 2026-11-24 18:46:10 | 2026-11-24 18:46:10 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 18:46:10 | 2026-11-24 18:46:10 | 2026-11-24 18:46:10 | - | - | - | - | - | - | - | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 测试就绪 | 2026-11-24 18:45:29 | 2026-11-24 18:45:29 | 2026-11-24 18:45:29 | 2026-11-24 18:45:34 | 2026-11-24 18:45:34 | 2026-11-24 18:45:34 | 2026-11-24 18:45:34 | 2026-11-24 18:45:34 | 2026-11-24 18:45:34 | 2026-11-24 18:45:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.412121212121212 | 0.977 | 29.125 | 1.412121212121212 | 20.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 316 | 0.9986665373611987 | 0.92 | 5148.875 | 0.9986665373611987 | 5155.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 1.3728813559322033 | 0.957 | 27 | 1.3728813559322033 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 320 | 0.6576572571682596 | 0.922 | 1479.4 | 0.6576572571682596 | 2249.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 1.349726775956284 | 0.967 | 13.722222222222221 | 1.349726775956284 | 10.166666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 320 | 0.9281256633411166 | 0.94 | 1214.5555555555557 | 0.9281256633411166 | 1308.611111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 228 | 1.4300518134715026 | 0.973 | 34.5 | 1.4300518134715026 | 24.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 320 | 1.0337121665270965 | 0.937 | 4800.444444444444 | 1.0337121665270965 | 4643.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 320 | 0.9284986262518834 | 0.932 | 4190.5 | 0.9284986262518834 | 4513.2 | 合格 | 指标正常 |
| 热源检测 | 6 | 220 | 1.2908163265306123 | 0.96 | 28.11111111111111 | 1.2908163265306123 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 320 | 0.7212789544314138 | 0.929 | 1373.5555555555557 | 0.7212789544314138 | 1904.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 232.5 | 165 | - | 29.125 | 1.412121212121212 | 20.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 242.5 | 176.5 | - | 27 | 1.3728813559322033 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17.5 | 246.5 | 182.5 | - | 13.722222222222221 | 1.349726775956284 | 10.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 276 | 192.5 | - | 34.5 | 1.4300518134715026 | 24.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 9 | 252.5 | 196 | - | 28.11111111111111 | 1.2908163265306123 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41190.5 | 41245.5 | - | 5148.875 | 0.9986665373611987 | 5155.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14793.5 | 22495 | - | 1479.4 | 0.6576572571682596 | 2249.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 21862 | 23554.5 | - | 1214.5555555555557 | 0.9281256633411166 | 1308.611111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43204 | 41794.5 | - | 4800.444444444444 | 1.0337121665270965 | 4643.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 41904.5 | 45131.5 | - | 4190.5 | 0.9284986262518834 | 4513.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12361.5 | 17139 | - | 1373.5555555555557 | 0.7212789544314138 | 1904.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

