================================================================================================
完成时间：2026-11-24 19:01:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795517964206-49 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 19:00:08 | 结束：2026-11-24 19:00:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | FAIL | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:144 / P3:8 | P2:449 / P3:32767 | 30.228 | 126.5 | 32767 | 22.25 | 0.767 | 19.77777777777778 | 22.25 | 0.8888888888888888 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 2 | 1 | 不合格 | P2:184 / P3:360 | P2:417 / P3:449 | 67.52 | 359 | 449 | 1.4615384615384615 | 0.961 | 14.529411764705882 | 1.4615384615384615 | 9.941176470588236 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 360 > B上限 220 |
| 3 | 1 | 不合格 | P2:184 / P3:168 | P2:1665 / P3:1521 | 52.016 | 182.5 | 1665 | 0.7556928508384819 | 0.968 | 503.6470588235294 | 0.7556928508384819 | 666.4705882352941 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1665 > B上限 1100；P3RAW绝对值 1521 > B上限 1100 |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.9723143867283112 | 0.921 | 1489.6666666666667 | 0.9723143867283112 | 1532.0833333333333 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 5 | 1 | B类合格 | P2:184 / P3:168 | P2:625 / P3:369 | 52.341 | 188 | 625 | 0.991005291005291 | 0.955 | 1101.764705882353 | 0.991005291005291 | 1111.764705882353 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:152 / P3:160 | P2:465 / P3:465 | 48.881 | 157 | 465 | 1.610062893081761 | 0.958 | 16 | 1.610062893081761 | 9.9375 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 19:00:26 | 窗口结束：2026-11-24 19:00:46 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1016 | 144 | 449 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 2 | 1044 | 184 | 417 | 360 | 449 | 不合格 | 噪声波动值超过上限 |
| 3 | 1044 | 184 | 1665 | 168 | 1521 | 不合格 | 噪声绝对值超过上限 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 1024 | 184 | 625 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1040 | 152 | 465 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 144 | 160 | 449 |
| 1 | P3 | 8 | 8 | 8 | 32767 |
| 2 | P2 | 176 | 184 | 208 | 417 |
| 2 | P3 | 360 | 360 | 360 | 449 |
| 3 | P2 | 176 | 184 | 200 | 1665 |
| 3 | P3 | 152 | 168 | 176 | 1521 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 184 | 184 | 192 | 625 |
| 5 | P3 | 168 | 168 | 176 | 369 |
| 6 | P2 | 152 | 152 | 168 | 465 |
| 6 | P3 | 152 | 160 | 176 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | - | - | - | - | - | - | - | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 模式切换成功 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | 2026-11-24 19:01:52 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 22.25 | 0.75 | 19.77777777777778 | 22.25 | 0.8888888888888888 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 328 | 4813.111111111111 | 0.824 | 4331.8 | 4813.111111111111 | 0.9 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 2 | 232 | 1.4615384615384615 | 0.982 | 14.529411764705882 | 1.4615384615384615 | 9.941176470588236 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 320 | 0.5952644836272041 | 0.939 | 621.8947368421053 | 0.5952644836272041 | 1044.7368421052631 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 1.262857142857143 | 0.983 | 13.8125 | 1.262857142857143 | 10.9375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 332 | 0.800734394124847 | 0.975 | 1154.4705882352941 | 0.800734394124847 | 1441.764705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 328 | 0.8841561712846348 | 0.856 | 2064.764705882353 | 0.8841561712846348 | 2335.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.3298969072164948 | 0.95 | 15.176470588235293 | 1.3298969072164948 | 11.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 336 | 1.0122422192493121 | 0.953 | 2358.9411764705883 | 1.0122422192493121 | 2330.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 6 | 228 | 1.610062893081761 | 0.962 | 16 | 1.610062893081761 | 9.9375 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 332 | 0.7131807319833983 | 0.945 | 630.0555555555555 | 0.7131807319833983 | 883.4444444444445 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 177.5 | 8 | - | 19.77777777777778 | 22.25 | 0.8888888888888888 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 246.5 | 168.5 | - | 14.529411764705882 | 1.4615384615384615 | 9.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 221 | 175 | - | 13.8125 | 1.262857142857143 | 10.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 17 | 257.5 | 193.5 | - | 15.176470588235293 | 1.3298969072164948 | 11.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 255.5 | 158.5 | - | 16 | 1.610062893081761 | 9.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43317.5 | 8.5 | - | 4331.8 | 4813.111111111111 | 0.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 11815.5 | 19850 | - | 621.8947368421053 | 0.5952644836272041 | 1044.7368421052631 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 19626 | 24509.5 | - | 1154.4705882352941 | 0.800734394124847 | 1441.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 35100.5 | 39699.5 | - | 2064.764705882353 | 0.8841561712846348 | 2335.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 40102 | 39617 | - | 2358.9411764705883 | 1.0122422192493121 | 2330.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18 | 11340.5 | 15902 | - | 630.0555555555555 | 0.7131807319833983 | 883.4444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |

