================================================================================================
完成时间：2026-11-24 19:07:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795518277721-51 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 19:05:09 | 结束：2026-11-24 19:05:15
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:369 / P3:321 | 50.574 | 152 | 369 | 1.014335622214191 | 0.976 | 1684 | 1.014335622214191 | 1660.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:208 / P3:264 | P2:593 / P3:561 | 59.114 | 264 | 593 | 1.484472049689441 | 0.969 | - | 1.484472049689441 | - | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 264 > B上限 220 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:305 | 52.183 | 182 | 417 | 0.9728260869565217 | 0.984 | 948.7 | 0.9728260869565217 | 975.2 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:449 / P3:593 | 52.361 | 185 | 593 | 0.9900995765136774 | 0.97 | 1922.3333333333333 | 0.9900995765136774 | 1941.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:257 / P3:319 | 45.622 | 157 | 319 | 1.0147529328119445 | 0.959 | 1557 | 1.0147529328119445 | 1534.3636363636363 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:176 | P2:305 / P3:257 | 52.426 | 182.5 | 305 | 0.5289330922242315 | 0.959 | 325 | 0.5289330922242315 | 614.4444444444445 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-24 19:05:40 | 窗口结束：2026-11-24 19:06:00 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1020 | 168 | 369 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1000 | 208 | 593 | 264 | 561 | 不合格 | 噪声波动值超过上限 |
| 3 | 1012 | 168 | 417 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1020 | 168 | 449 | 176 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1008 | 160 | 257 | 160 | 319 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1000 | 192 | 305 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 369 |
| 1 | P3 | 144 | 168 | 168 | 321 |
| 2 | P2 | 144 | 208 | 208 | 593 |
| 2 | P3 | 176 | 264 | 264 | 561 |
| 3 | P2 | 152 | 168 | 184 | 417 |
| 3 | P3 | 152 | 168 | 184 | 305 |
| 4 | P2 | 152 | 168 | 176 | 449 |
| 4 | P3 | 136 | 176 | 176 | 593 |
| 5 | P2 | 128 | 160 | 176 | 257 |
| 5 | P3 | 144 | 160 | 176 | 319 |
| 6 | P2 | 184 | 192 | 216 | 305 |
| 6 | P3 | 176 | 176 | 208 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | - | - | - | - | - | - | - | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 模式切换成功 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | 2026-11-24 19:07:06 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 1.27 | 0.968 | 25.4 | 1.27 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 0.9443485763589301 | 0.979 | 4134.777777777777 | 0.9443485763589301 | 4378.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 220 | 1.484472049689441 | 0.962 | - | 1.484472049689441 | - | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 220 | 0.6651971344121036 | 0.977 | - | 0.6651971344121036 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 220 | 1.2307692307692308 | 0.984 | 28.444444444444443 | 1.2307692307692308 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.0251841421143848 | 0.985 | 2103.222222222222 | 1.0251841421143848 | 2051.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 220 | 1.272189349112426 | 0.968 | 23.88888888888889 | 1.272189349112426 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 220 | 0.980832957768882 | 0.973 | 4110.888888888889 | 0.980832957768882 | 4191.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 1.1546391752577319 | 0.957 | 13.176470588235293 | 1.1546391752577319 | 11.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9873379968548344 | 0.947 | 4046.1111111111113 | 0.9873379968548344 | 4098 | 合格 | 指标正常 |
| 热源检测 | 6 | 220 | 1.2202380952380953 | 0.965 | 22.77777777777778 | 1.2202380952380953 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.0901992460958536 | 0.955 | 1349.6666666666667 | 1.0901992460958536 | 1238 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 254 | 199.5 | - | 25.4 | 1.27 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 238.5 | 160.5 | - | - | 1.484472049689441 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 255.5 | 207.5 | - | 28.444444444444443 | 1.2307692307692308 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 214.5 | 168.5 | - | 23.88888888888889 | 1.272189349112426 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 224 | 193.5 | - | 13.176470588235293 | 1.1546391752577319 | 11.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 205 | 167.5 | - | 22.77777777777778 | 1.2202380952380953 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 37213 | 39406 | - | 4134.777777777777 | 0.9443485763589301 | 4378.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 13277.5 | 19960.5 | - | - | 0.6651971344121036 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 18929 | 18464 | - | 2103.222222222222 | 1.0251841421143848 | 2051.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 36998 | 37720.5 | - | 4110.888888888889 | 0.980832957768882 | 4191.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 37739.5 | 38367.5 | - | 4193.333333333333 | 0.9836321934945789 | 4263.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12147 | 11142 | - | 1349.6666666666667 | 1.0901992460958536 | 1238 | 在线、无火警、无故障、光源就绪、同步正常 |

