================================================================================================
完成时间：2026-11-24 19:11:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795518556771-53 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 1 / B 3 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 19:09:48 | 结束：2026-11-24 19:09:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:168 / P3:160 | P2:401 / P3:273 | 48.517 | 168.5 | 401 | 0.9748085208233604 | 0.97 | 2036.375 | 0.9748085208233604 | 2089 | 0 | 干扰比超过上限 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:465 / P3:385 | 52.381 | 163.5 | 465 | 0.42313567560061105 | 0.958 | 338.55555555555554 | 0.42313567560061105 | 800.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:152 / P3:160 | P2:529 / P3:305 | 47.416 | 155.5 | 529 | 0.8659856996935649 | 0.97 | 847.8 | 0.8659856996935649 | 979 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:152 / P3:168 | P2:545 / P3:721 | 50.517 | 154.5 | 721 | 1.5485714285714285 | 0.956 | 30.11111111111111 | 1.5485714285714285 | 19.444444444444443 | 0 | 干扰比超过上限 |
| 5 | 1 | B类合格 | P2:200 / P3:200 | P2:337 / P3:369 | 54.559 | 193.5 | 369 | 0.9889421951790311 | 0.955 | 1878.111111111111 | 0.9889421951790311 | 1899.111111111111 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:176 / P3:240 | P2:191 / P3:32753 | 74.699 | 242 | 32753 | 1.6757599376461418 | 0.922 | 238.88888888888889 | 1.6757599376461418 | 142.55555555555554 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 240 > B上限 220；P3RAW绝对值 32753 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-24 19:10:19 | 窗口结束：2026-11-24 19:10:39 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 168 | 401 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 924 | 176 | 465 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 936 | 152 | 529 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 152 | 545 | 168 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 200 | 337 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 928 | 176 | 191 | 240 | 32753 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 401 |
| 1 | P3 | 160 | 160 | 176 | 273 |
| 2 | P2 | 160 | 176 | 200 | 465 |
| 2 | P3 | 168 | 168 | 192 | 385 |
| 3 | P2 | 144 | 152 | 168 | 529 |
| 3 | P3 | 144 | 160 | 168 | 305 |
| 4 | P2 | 136 | 152 | 160 | 545 |
| 4 | P3 | 136 | 168 | 168 | 721 |
| 5 | P2 | 176 | 200 | 200 | 337 |
| 5 | P3 | 184 | 200 | 208 | 369 |
| 6 | P2 | 168 | 176 | 176 | 191 |
| 6 | P3 | 240 | 240 | 240 | 32753 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:10 | 2026-11-24 19:11:10 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 1 | - |
| 4 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 5 | 测试就绪 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:10 | 2026-11-24 19:11:10 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:04 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 2026-11-24 19:11:09 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.35 | 0.98 | 24 | 1.35 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 220 | 1.012257524305717 | 0.939 | 4835.666666666667 | 1.012257524305717 | 4777.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 1.1666666666666667 | 0.961 | 24.88888888888889 | 1.1666666666666667 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 0.6031958003315527 | 0.941 | 1455.4444444444443 | 0.6031958003315527 | 2412.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 1.3448275862068966 | 0.974 | 26 | 1.3448275862068966 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 0.9164654756156446 | 0.954 | 2467.4 | 0.9164654756156446 | 2692.3 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.5485714285714285 | 0.951 | 30.11111111111111 | 1.5485714285714285 | 19.444444444444443 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 136 | 0.9889645840138118 | 0.958 | 5298.625 | 0.9889645840138118 | 5357.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.3442622950819672 | 0.957 | 30.75 | 1.3442622950819672 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.9364021399910833 | 0.917 | 4667.444444444444 | 0.9364021399910833 | 4984.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.7692307692307693 | 0.964 | 27 | 0.7692307692307693 | 35.1 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.2918463750256726 | 0.88 | 1397.7777777777778 | 1.2918463750256726 | 1082 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 215.5 | 159.5 | - | 24 | 1.35 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 224 | 191.5 | - | 24.88888888888889 | 1.1666666666666667 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 234 | 174 | - | 26 | 1.3448275862068966 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 270.5 | 174.5 | - | 30.11111111111111 | 1.5485714285714285 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 246 | 183 | - | 30.75 | 1.3442622950819672 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 270 | 350.5 | - | 27 | 0.7692307692307693 | 35.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43521 | 42993.5 | - | 4835.666666666667 | 1.012257524305717 | 4777.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13098.5 | 21715.5 | - | 1455.4444444444443 | 0.6031958003315527 | 2412.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 24674 | 26923 | - | 2467.4 | 0.9164654756156446 | 2692.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42389 | 42861.5 | - | 5298.625 | 0.9889645840138118 | 5357.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42006.5 | 44859.5 | - | 4667.444444444444 | 0.9364021399910833 | 4984.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12580 | 9738 | - | 1397.7777777777778 | 1.2918463750256726 | 1082 | 在线、无火警、无故障、光源就绪、同步正常 |

