================================================================================================
完成时间：2026-11-24 19:16:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795518809634-55 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 19:14:00 | 结束：2026-11-24 19:14:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:160 | P2:513 / P3:673 | 50.55 | 165.5 | 673 | 1.5209580838323353 | 0.951 | 31.75 | 1.5209580838323353 | 20.875 | 0 | 干扰比超过上限 |
| 2 | 1 | B类合格 | P2:160 / P3:160 | P2:273 / P3:305 | 53.343 | 159.5 | 305 | 0.4241793804900601 | 0.958 | 407.77777777777777 | 0.4241793804900601 | 961.3333333333334 | 0 | 干扰比超过上限 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:465 / P3:257 | 48.013 | 160 | 465 | 0.8675978588156574 | 0.972 | 1152.5555555555557 | 0.8675978588156574 | 1328.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:176 / P3:320 | P2:239 / P3:32753 | 79.294 | 323 | 32753 | 3.3224024853296514 | 0.937 | 1925 | 3.3224024853296514 | 579.4 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 320 > B上限 220；P3RAW绝对值 32753 > B上限 1100 |
| 5 | 1 | A类合格 | P2:192 / P3:200 | P2:369 / P3:337 | 52.512 | 185.5 | 369 | 1.010065836008488 | 0.954 | 1856.4 | 1.010065836008488 | 1837.9 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:184 / P3:160 | P2:385 / P3:417 | 50.966 | 173.5 | 417 | 0.5024019835735317 | 0.972 | 324.2 | 0.5024019835735317 | 645.3 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 19:14:32 | 窗口结束：2026-11-24 19:14:52 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1032 | 160 | 513 | 160 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 960 | 160 | 273 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 980 | 160 | 465 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1008 | 176 | 239 | 320 | 32753 | 不合格 | 噪声波动值超过上限 |
| 5 | 1048 | 192 | 369 | 200 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1036 | 184 | 385 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 168 | 513 |
| 1 | P3 | 160 | 160 | 184 | 673 |
| 2 | P2 | 136 | 160 | 160 | 273 |
| 2 | P3 | 136 | 160 | 160 | 305 |
| 3 | P2 | 152 | 160 | 160 | 465 |
| 3 | P3 | 168 | 168 | 168 | 257 |
| 4 | P2 | 152 | 176 | 176 | 239 |
| 4 | P3 | 320 | 320 | 320 | 32753 |
| 5 | P2 | 168 | 192 | 192 | 369 |
| 5 | P3 | 176 | 200 | 208 | 337 |
| 6 | P2 | 168 | 184 | 200 | 385 |
| 6 | P3 | 152 | 160 | 184 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 19:15:58 | 2026-11-24 19:15:58 | 2026-11-24 19:15:58 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 19:15:58 | 2026-11-24 19:15:58 | 2026-11-24 19:15:58 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 19:15:58 | 2026-11-24 19:15:58 | 2026-11-24 19:15:58 | - | - | - | - | - | - | - | 1 | - |
| 4 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 5 | 测试就绪 | 2026-11-24 19:15:17 | 2026-11-24 19:15:17 | 2026-11-24 19:15:17 | 2026-11-24 19:15:22 | 2026-11-24 19:15:22 | 2026-11-24 19:15:22 | 2026-11-24 19:15:22 | 2026-11-24 19:15:22 | 2026-11-24 19:15:22 | 2026-11-24 19:15:22 | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 19:15:58 | 2026-11-24 19:15:58 | 2026-11-24 19:15:58 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 1.5209580838323353 | 0.938 | 31.75 | 1.5209580838323353 | 20.875 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 192 | 0.9172376900934865 | 0.968 | 3600.8 | 0.9172376900934865 | 3925.7 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 1.3186813186813187 | 0.953 | 30 | 1.3186813186813187 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 0.7747471098265896 | 0.944 | 1608.375 | 0.7747471098265896 | 2076 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 1.1933701657458564 | 0.958 | 24 | 1.1933701657458564 | 20.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.9364487680698246 | 0.983 | 2288.8888888888887 | 0.9364487680698246 | 2444.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.8226299694189603 | 0.96 | 26.9 | 0.8226299694189603 | 32.7 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9314762205387206 | 0.96 | 3934.5555555555557 | 0.9314762205387206 | 4224 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 1.255813953488372 | 0.973 | 30 | 1.255813953488372 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 316 | 0.971447349204031 | 0.925 | 3628.090909090909 | 0.971447349204031 | 3734.7272727272725 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 1.3972602739726028 | 0.971 | 34 | 1.3972602739726028 | 24.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 0.6644506136762127 | 0.965 | 1010.5555555555555 | 0.6644506136762127 | 1520.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 254 | 167 | - | 31.75 | 1.5209580838323353 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 240 | 182 | - | 30 | 1.3186813186813187 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 215.5 | 181 | - | 24 | 1.1933701657458564 | 20.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 268.5 | 327 | - | 26.9 | 0.8226299694189603 | 32.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 270 | 214.5 | - | 30 | 1.255813953488372 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 305.5 | 218.5 | - | 34 | 1.3972602739726028 | 24.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 36008 | 39256.5 | - | 3600.8 | 0.9172376900934865 | 3925.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12867 | 16607.5 | - | 1608.375 | 0.7747471098265896 | 2076 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 20599.5 | 21997.5 | - | 2288.8888888888887 | 0.9364487680698246 | 2444.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 35410.5 | 38016 | - | 3934.5555555555557 | 0.9314762205387206 | 4224 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 39909 | 41081.5 | - | 3628.090909090909 | 0.971447349204031 | 3734.7272727272725 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 9094.5 | 13687.5 | - | 1010.5555555555555 | 0.6644506136762127 | 1520.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

