================================================================================================
完成时间：2026-11-27 13:07:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795755894372-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-27 13:05:26 | 结束：2026-11-27 13:05:32
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:192 | P2:207 / P3:337 | 49.037 | 176.5 | 337 | 0.9956709956709957 | 0.969 | 2213.75 | 0.9956709956709957 | 2223.375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:176 | P2:449 / P3:449 | 51.428 | 175 | 449 | 0.4353872244205766 | 0.952 | 385.1 | 0.4353872244205766 | 884.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:168 / P3:176 | P2:481 / P3:305 | 49.616 | 166 | 481 | 0.9728815130725014 | 0.828 | 1907.909090909091 | 0.9728815130725014 | 1961.090909090909 | 0 | 一致性低于下限 |
| 4 | 1 | 不合格 | P2:136 / P3:152 | P2:241 / P3:273 | 37.286 | 140 | 273 | 1.4786324786324787 | 0.768 | 21.625 | 1.4786324786324787 | 14.625 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:184 / P3:176 | P2:577 / P3:513 | 48.515 | 153.5 | 577 | 1.1013073545000251 | 0.797 | 5454.5 | 1.1013073545000251 | 4952.75 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:545 / P3:641 | 46.636 | 173 | 641 | 0.5647185371100752 | 0.949 | 350 | 0.5647185371100752 | 619.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-27 13:05:56 | 窗口结束：2026-11-27 13:06:16 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 192 | 207 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 884 | 160 | 449 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 168 | 481 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 136 | 241 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 184 | 577 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 168 | 545 | 168 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 192 | 200 | 207 |
| 1 | P3 | 168 | 192 | 192 | 337 |
| 2 | P2 | 152 | 160 | 160 | 449 |
| 2 | P3 | 160 | 176 | 176 | 449 |
| 3 | P2 | 160 | 168 | 192 | 481 |
| 3 | P3 | 160 | 176 | 192 | 305 |
| 4 | P2 | 112 | 136 | 160 | 241 |
| 4 | P3 | 120 | 152 | 168 | 273 |
| 5 | P2 | 152 | 184 | 200 | 577 |
| 5 | P3 | 128 | 176 | 184 | 513 |
| 6 | P2 | 168 | 168 | 176 | 545 |
| 6 | P3 | 160 | 168 | 176 | 641 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 1 | - |
| 3 | 测试就绪 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 1 | - |
| 4 | 测试就绪 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 1 | - |
| 5 | 测试就绪 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 1 | - |
| 6 | 测试就绪 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:42 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 2026-11-27 13:06:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 1.098901098901099 | 0.973 | 25 | 1.098901098901099 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 1.0311990063079959 | 0.956 | 5292.5 | 1.0311990063079959 | 5132.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 1.2422360248447204 | 0.959 | 25 | 1.2422360248447204 | 20.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 0.5926490848258217 | 0.944 | 1204.5 | 0.5926490848258217 | 2032.4 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.0869565217391304 | 0.95 | 19.444444444444443 | 1.0869565217391304 | 17.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 0.9728815130725014 | 0.68 | 1907.909090909091 | 0.9728815130725014 | 1961.090909090909 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 4 | 188 | 1.4786324786324787 | 0.962 | 21.625 | 1.4786324786324787 | 14.625 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 220 | 0.9952592456217062 | 0.613 | 5405.875 | 0.9952592456217062 | 5431.625 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 5 | 196 | 1.3793103448275863 | 0.949 | 25 | 1.3793103448275863 | 18.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 1.1013073545000251 | 0.652 | 5454.5 | 1.1013073545000251 | 4952.75 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 188 | 1.0774647887323943 | 0.958 | 17 | 1.0774647887323943 | 15.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 0.8264336731155953 | 0.931 | 1324.2222222222222 | 0.8264336731155953 | 1602.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 200 | 181.5 | - | 25 | 1.098901098901099 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 200 | 161 | - | 25 | 1.2422360248447204 | 20.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 174.5 | 160.5 | - | 19.444444444444443 | 1.0869565217391304 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 172.5 | 116.5 | - | 21.625 | 1.4786324786324787 | 14.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 200 | 144.5 | - | 25 | 1.3793103448275863 | 18.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 152.5 | 141.5 | - | 17 | 1.0774647887323943 | 15.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42339.5 | 41058.5 | - | 5292.5 | 1.0311990063079959 | 5132.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12045 | 20324 | - | 1204.5 | 0.5926490848258217 | 2032.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 20987 | 21571.5 | - | 1907.909090909091 | 0.9728815130725014 | 1961.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43247 | 43452.5 | - | 5405.875 | 0.9952592456217062 | 5431.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43635.5 | 39621.5 | - | 5454.5 | 1.1013073545000251 | 4952.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11917.5 | 14420.5 | - | 1324.2222222222222 | 0.8264336731155953 | 1602.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

