================================================================================================
完成时间：2026-11-27 13:13:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795756261882-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.26.10.27 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致 |
| 3 | 1 | 90.26.10.27 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致 |
| 4 | 1 | 90.26.10.27 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致 |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.26.10.27 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致 |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-27 13:11:45 | 结束：2026-11-27 13:11:57
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | PASS | FAIL | FAIL |
| 4 | PASS | PASS | PASS | PASS |
| 5 | FAIL | PASS | FAIL | FAIL |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.7452145879508362 | 0.98 | 199.9189189189189 | 0.7452145879508362 | 268.27027027027026 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:160 / P3:160 | P2:241 / P3:273 | 47.331 | 158.5 | 273 | 1.4973474801061009 | 0.954 | 2.822970495082514 | 1.4973474801061009 | 1.885314219036506 | 0 | 软件版本不一致 |
| 3 | 1 | 不合格 | P2:136 / P3:120 | P2:369 / P3:337 | 44.184 | 134 | 369 | 1.0038655462184873 | 0.978 | 484.2972972972973 | 1.0038655462184873 | 482.43243243243245 | 0 | 软件版本不一致 |
| 4 | 1 | 不合格 | P2:136 / P3:168 | P2:337 / P3:353 | 45.407 | 167 | 353 | 1.1823899371069182 | 0.98 | 7.230769230769231 | 1.1823899371069182 | 6.115384615384615 | 0 | 软件版本不一致 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:160 / P3:160 | P2:369 / P3:337 | 43.661 | 149.5 | 369 | 1.108695652173913 | 0.943 | 5.464285714285714 | 1.108695652173913 | 4.928571428571429 | 0 | 软件版本不一致 |

噪声采集诊断
窗口开始：2026-11-27 13:12:04 | 窗口结束：2026-11-27 13:12:24 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 952 | 160 | 241 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 996 | 136 | 369 | 120 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 984 | 136 | 337 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 1020 | 160 | 369 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 160 | 168 | 241 |
| 2 | P3 | 144 | 160 | 168 | 273 |
| 3 | P2 | 112 | 136 | 136 | 369 |
| 3 | P3 | 120 | 120 | 128 | 337 |
| 4 | P2 | 136 | 136 | 144 | 337 |
| 4 | P3 | 168 | 168 | 168 | 353 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 136 | 160 | 168 | 369 |
| 6 | P3 | 128 | 160 | 160 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-27 13:13:30 | 2026-11-27 13:13:30 | 2026-11-27 13:13:30 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-27 13:13:30 | 2026-11-27 13:13:30 | 2026-11-27 13:13:30 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-27 13:13:30 | 2026-11-27 13:13:30 | 2026-11-27 13:13:30 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-27 13:13:25 | 2026-11-27 13:13:25 | 2026-11-27 13:13:25 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-27 13:13:25 | 2026-11-27 13:13:25 | 2026-11-27 13:13:25 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-27 13:13:25 | 2026-11-27 13:13:25 | 2026-11-27 13:13:25 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 276 | 0.766302146618064 | 0.989 | 8.371681415929203 | 0.766302146618064 | 10.924778761061948 | 合格 | 指标正常 |
| 热源检测 | 2 | 224 | 0.9364161849710982 | 0.953 | 6.230769230769231 | 0.9364161849710982 | 6.653846153846154 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 288 | 1.4973474801061009 | 0.96 | 2.822970495082514 | 1.4973474801061009 | 1.885314219036506 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 3 | 212 | 1.109375 | 0.961 | 5.68 | 1.109375 | 5.12 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 296 | 1.0718005411223925 | 0.989 | 4.556709956709956 | 1.0718005411223925 | 4.251453308596166 | 合格 | 指标正常 |
| 热源检测 | 4 | 216 | 1.1823899371069182 | 0.98 | 7.230769230769231 | 1.1823899371069182 | 6.115384615384615 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 220 | 1.108695652173913 | 0.943 | 5.464285714285714 | 1.108695652173913 | 4.928571428571429 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 25.5 | 162 | 173 | - | 6.230769230769231 | 0.9364161849710982 | 6.653846153846154 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 24.5 | 142 | 128 | - | 5.68 | 1.109375 | 5.12 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 26 | 188 | 158.5 | - | 7.230769230769231 | 1.1823899371069182 | 6.115384615384615 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 28 | 152.5 | 138 | - | 5.464285714285714 | 1.108695652173913 | 4.928571428571429 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 1807.5 | 15136 | 19752 | - | 8.371681415929203 | 0.766302146618064 | 10.924778761061948 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 5998.5 | 16935 | 11495.5 | - | 2.822970495082514 | 1.4731210855949897 | 1.9163193865644275 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8084.5 | 36841 | 34372.5 | - | 4.556709956709956 | 1.0718005411223925 | 4.251453308596166 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

