================================================================================================
完成时间：2026-11-27 13:19:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795756621407-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-27 13:17:45 | 结束：2026-11-27 13:17:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 714ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:216 / P3:208 | P2:593 / P3:801 | 52.25 | 202.5 | 801 | 0.9940654434583764 | 0.955 | 2028.6666666666667 | 0.9940654434583764 | 2040.7777777777778 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:401 / P3:449 | 50.5 | 149 | 449 | 0.49630528289401127 | 0.952 | 500 | 0.49630528289401127 | 1007.4444444444445 | 0 | 干扰比超过上限 |
| 3 | 1 | A类合格 | P2:192 / P3:184 | P2:561 / P3:545 | 53.015 | 178 | 561 | 0.8430650377290694 | 0.956 | 1042.7777777777778 | 0.8430650377290694 | 1236.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:168 / P3:160 | P2:225 / P3:289 | 48.875 | 151 | 289 | 1.0014406146622559 | 0.942 | 2085.4444444444443 | 1.0014406146622559 | 2082.4444444444443 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.0102702108963093 | 0.973 | 1082.0588235294117 | 1.0102702108963093 | 1071.0588235294117 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:337 / P3:433 | 49.686 | 148.5 | 433 | 0.6714647263524202 | 0.944 | 471.6666666666667 | 0.6714647263524202 | 702.4444444444445 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-27 13:18:04 | 窗口结束：2026-11-27 13:18:23 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 952 | 216 | 593 | 208 | 801 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 168 | 401 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 192 | 561 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 904 | 168 | 225 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 908 | 152 | 337 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 216 | 216 | 593 |
| 1 | P3 | 160 | 208 | 208 | 801 |
| 2 | P2 | 152 | 168 | 176 | 401 |
| 2 | P3 | 136 | 168 | 168 | 449 |
| 3 | P2 | 160 | 192 | 200 | 561 |
| 3 | P3 | 168 | 184 | 208 | 545 |
| 4 | P2 | 152 | 168 | 176 | 225 |
| 4 | P3 | 152 | 160 | 168 | 289 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 144 | 152 | 168 | 337 |
| 6 | P3 | 144 | 152 | 160 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-27 13:19:30 | 2026-11-27 13:19:30 | 2026-11-27 13:19:30 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-27 13:18:49 | 2026-11-27 13:18:49 | 2026-11-27 13:18:49 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-27 13:18:49 | 2026-11-27 13:18:49 | 2026-11-27 13:18:49 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 1 | - |
| 4 | 测试就绪 | 2026-11-27 13:18:49 | 2026-11-27 13:18:49 | 2026-11-27 13:18:49 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 2026-11-27 13:18:54 | 1 | - |
| 5 | 模式切换成功 | 2026-11-27 13:19:30 | 2026-11-27 13:19:30 | 2026-11-27 13:19:30 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-27 13:19:29 | 2026-11-27 13:19:29 | 2026-11-27 13:19:30 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.286624203821656 | 0.965 | 22.444444444444443 | 1.286624203821656 | 17.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.9973009446693657 | 0.911 | 4434 | 0.9973009446693657 | 4446 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 1.396341463414634 | 0.978 | 25.444444444444443 | 1.396341463414634 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 0.6392238131122834 | 0.911 | 1357.2 | 0.6392238131122834 | 2123.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 1.1373626373626373 | 0.972 | 23 | 1.1373626373626373 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 0.8888194097048524 | 0.937 | 2369 | 0.8888194097048524 | 2665.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.3478260869565217 | 0.976 | 31 | 1.3478260869565217 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0968452319983613 | 0.892 | 5354.25 | 1.0968452319983613 | 4881.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 116 | 0.9939103524009184 | 0.995 | 4424.888888888889 | 0.9939103524009184 | 4452 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.1793478260869565 | 0.941 | 24.11111111111111 | 1.1793478260869565 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 0.7902211270345633 | 0.924 | 1354 | 0.7902211270345633 | 1713.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 202 | 156.5 | - | 22.444444444444443 | 1.286624203821656 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 229 | 163.5 | - | 25.444444444444443 | 1.396341463414634 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 206.5 | 181.5 | - | 23 | 1.1373626373626373 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 248 | 183.5 | - | 31 | 1.3478260869565217 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 216.5 | 184 | - | 24.11111111111111 | 1.1793478260869565 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39906 | 40014 | - | 4434 | 0.9973009446693657 | 4446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13572 | 21232 | - | 1357.2 | 0.6392238131122834 | 2123.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 21320.5 | 23987.5 | - | 2369 | 0.8888194097048524 | 2665.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42833.5 | 39052 | - | 5354.25 | 1.0968452319983613 | 4881.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 39824 | 40067.5 | - | 4424.888888888889 | 0.9939103524009184 | 4452 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12186 | 15420.5 | - | 1354 | 0.7902211270345633 | 1713.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

