================================================================================================
完成时间：2026-11-27 13:26:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795757029944-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-27 13:24:20 | 结束：2026-11-27 13:24:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:433 / P3:305 | 52.501 | 170 | 433 | 1.000589205750648 | 0.961 | 1886.888888888889 | 1.000589205750648 | 1885.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:625 / P3:545 | 47.512 | 154.5 | 625 | 0.4858370251040408 | 0.964 | 402.1111111111111 | 0.4858370251040408 | 827.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:144 / P3:144 | P2:289 / P3:417 | 48.479 | 165.5 | 417 | 0.8475169300225733 | 0.956 | 834.3333333333334 | 0.8475169300225733 | 984.4444444444445 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:176 / P3:168 | P2:433 / P3:529 | 49.229 | 165 | 529 | 1.7662337662337662 | 0.958 | 27.2 | 1.7662337662337662 | 15.4 | 0 | 干扰比超过上限 |
| 5 | 1 | B类合格 | P2:152 / P3:136 | P2:673 / P3:721 | 43.462 | 149.5 | 721 | 1.004085741354808 | 0.932 | 2119.625 | 1.004085741354808 | 2111 | 0 | 干扰比超过上限 |
| 6 | 1 | B类合格 | P2:160 / P3:160 | P2:545 / P3:625 | 49.33 | 153.5 | 625 | 0.6451299489919845 | 0.951 | 295.1111111111111 | 0.6451299489919845 | 457.44444444444446 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-27 13:24:52 | 窗口结束：2026-11-27 13:25:12 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 184 | 433 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 176 | 625 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 144 | 289 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 176 | 433 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 152 | 673 | 136 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 160 | 545 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 208 | 433 |
| 1 | P3 | 160 | 176 | 192 | 305 |
| 2 | P2 | 160 | 176 | 184 | 625 |
| 2 | P3 | 136 | 160 | 176 | 545 |
| 3 | P2 | 128 | 144 | 160 | 289 |
| 3 | P3 | 136 | 144 | 152 | 417 |
| 4 | P2 | 168 | 176 | 176 | 433 |
| 4 | P3 | 160 | 168 | 168 | 529 |
| 5 | P2 | 120 | 152 | 160 | 673 |
| 5 | P3 | 120 | 136 | 152 | 721 |
| 6 | P2 | 144 | 160 | 168 | 545 |
| 6 | P3 | 136 | 160 | 176 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 1 | - |
| 2 | 测试就绪 | 2026-11-27 13:25:38 | 2026-11-27 13:25:38 | 2026-11-27 13:25:38 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 1 | - |
| 3 | 测试就绪 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:42 | 2026-11-27 13:25:42 | 2026-11-27 13:25:42 | 2026-11-27 13:25:42 | 2026-11-27 13:25:42 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 1 | - |
| 4 | 测试就绪 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 1 | - |
| 5 | 测试就绪 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 1 | - |
| 6 | 测试就绪 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:37 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 2026-11-27 13:25:43 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 1.2582417582417582 | 0.962 | 25.444444444444443 | 1.2582417582417582 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.9865549110215318 | 0.949 | 4013.7 | 0.9865549110215318 | 4068.4 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 1.2255639097744362 | 0.96 | 18.11111111111111 | 1.2255639097744362 | 14.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 0.6473977865178816 | 0.968 | 1572.888888888889 | 0.6473977865178816 | 2429.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.32 | 0.951 | 22 | 1.32 | 16.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 0.9030067514523473 | 0.938 | 2556.1111111111113 | 0.9030067514523473 | 2830.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 1.7662337662337662 | 0.944 | 27.2 | 1.7662337662337662 | 15.4 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 192 | 0.990734188412207 | 0.951 | 2800.0625 | 0.990734188412207 | 2826.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.3865030674846626 | 0.966 | 28.25 | 1.3865030674846626 | 20.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.0547367936259384 | 0.866 | 5725.375 | 1.0547367936259384 | 5428.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 1.3516483516483517 | 0.952 | 27.333333333333332 | 1.3516483516483517 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 0.7673435923309788 | 0.953 | 1351.888888888889 | 0.7673435923309788 | 1761.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 228.5 | 182 | - | 25.444444444444443 | 1.2582417582417582 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 163 | 134 | - | 18.11111111111111 | 1.2164179104477613 | 14.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 197.5 | 150 | - | 22 | 1.32 | 16.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 271.5 | 154 | - | 27.2 | 1.7662337662337662 | 15.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 225.5 | 162.5 | - | 28.25 | 1.3865030674846626 | 20.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 246 | 181.5 | - | 27.333333333333332 | 1.3516483516483517 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 40136.5 | 40683.5 | - | 4013.7 | 0.9865549110215318 | 4068.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14155.5 | 21865.5 | - | 1572.888888888889 | 0.6473977865178816 | 2429.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 23005 | 25476 | - | 2556.1111111111113 | 0.9030067514523473 | 2830.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 44800.5 | 45219.5 | - | 2800.0625 | 0.990734188412207 | 2826.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45803 | 43426 | - | 5725.375 | 1.0547367936259384 | 5428.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12166.5 | 15856 | - | 1351.888888888889 | 0.7673435923309788 | 1761.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

