================================================================================================
完成时间：2026-11-27 13:32:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795757400440-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 1 / B 1 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-27 13:30:44 | 结束：2026-11-27 13:30:55
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:184 / P3:168 | P2:321 / P3:273 | 52.63 | 171.5 | 321 | 0.43207482605224135 | 0.95 | 420.8888888888889 | 0.43207482605224135 | 974.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:120 / P3:120 | P2:577 / P3:673 | 39.801 | 120 | 673 | 0.7495987158908507 | 0.958 | 934 | 0.7495987158908507 | 1246 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:192 / P3:200 | P2:289 / P3:417 | 56.1 | 191.5 | 417 | 1.45625 | 0.95 | 21.181818181818183 | 1.45625 | 14.545454545454545 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:136 / P3:152 | P2:529 / P3:593 | 40.749 | 142 | 593 | 1.6833333333333333 | 0.773 | 11.882352941176471 | 1.6833333333333333 | 7.0588235294117645 | 0 | 干扰比超过上限 |
| 6 | 1 | 需复测 | P2:152 / P3:136 | P2:529 / P3:561 | 41.118 | 137.5 | 561 | 0.6530054644808743 | 0.915 | 26.555555555555557 | 0.6530054644808743 | 40.666666666666664 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-27 13:31:02 | 窗口结束：2026-11-27 13:31:22 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 896 | 184 | 321 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 804 | 120 | 577 | 120 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 192 | 289 | 200 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 136 | 529 | 152 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 152 | 529 | 136 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 184 | 184 | 200 | 321 |
| 2 | P3 | 160 | 168 | 184 | 273 |
| 3 | P2 | 112 | 120 | 128 | 577 |
| 3 | P3 | 112 | 120 | 128 | 673 |
| 4 | P2 | 152 | 192 | 192 | 289 |
| 4 | P3 | 168 | 200 | 200 | 417 |
| 5 | P2 | 120 | 136 | 152 | 529 |
| 5 | P3 | 112 | 152 | 160 | 593 |
| 6 | P2 | 136 | 152 | 168 | 529 |
| 6 | P3 | 136 | 136 | 160 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-27 13:32:32 | 2026-11-27 13:32:32 | 2026-11-27 13:32:32 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-27 13:31:48 | 2026-11-27 13:31:48 | 2026-11-27 13:31:48 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 1 | - |
| 3 | 测试就绪 | 2026-11-27 13:31:48 | 2026-11-27 13:31:48 | 2026-11-27 13:31:48 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 2026-11-27 13:31:53 | 1 | - |
| 4 | 模式切换成功 | 2026-11-27 13:32:28 | 2026-11-27 13:32:28 | 2026-11-27 13:32:28 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-27 13:32:28 | 2026-11-27 13:32:28 | 2026-11-27 13:32:28 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-27 13:32:04 | 2026-11-27 13:32:04 | 2026-11-27 13:32:04 | 2026-11-27 13:32:09 | 2026-11-27 13:32:09 | 2026-11-27 13:32:09 | 2026-11-27 13:32:09 | 2026-11-27 13:32:09 | 2026-11-27 13:32:09 | 2026-11-27 13:32:09 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 172 | 1.2173913043478262 | 0.962 | 24.88888888888889 | 1.2173913043478262 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 0.6766202395024927 | 0.926 | 1462.7777777777778 | 0.6766202395024927 | 2161.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 1.3289473684210527 | 0.966 | 22.444444444444443 | 1.3289473684210527 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 0.8032210366462854 | 0.949 | 2233.222222222222 | 0.8032210366462854 | 2780.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 1.45625 | 0.947 | 21.181818181818183 | 1.45625 | 14.545454545454545 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 200 | 0.9738164139367982 | 0.945 | 4673.777777777777 | 0.9738164139367982 | 4799.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.6833333333333333 | 0.925 | 11.882352941176471 | 1.6833333333333333 | 7.0588235294117645 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 204 | 0.9812170098028015 | 0.619 | 2260.0526315789475 | 0.9812170098028015 | 2303.315789473684 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 180 | 1.1635220125786163 | 0.922 | 20.555555555555557 | 1.1635220125786163 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 224 | 183.5 | - | 24.88888888888889 | 1.2173913043478262 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 202 | 152 | - | 22.444444444444443 | 1.3289473684210527 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 11 | 232.5 | 159.5 | - | 21.181818181818183 | 1.45625 | 14.545454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 202 | 120 | - | 11.882352941176471 | 1.6833333333333333 | 7.0588235294117645 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 184.5 | 158.5 | - | 20.555555555555557 | 1.1635220125786163 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13165 | 19456.5 | - | 1462.7777777777778 | 0.6766202395024927 | 2161.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 20099 | 25022.5 | - | 2233.222222222222 | 0.8032210366462854 | 2780.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42064 | 43195 | - | 4673.777777777777 | 0.9738164139367982 | 4799.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 42940.5 | 43762.5 | - | 2260.0526315789475 | 0.9812170098028015 | 2303.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

